<?xml version="1.0"?>
<EnergyPlusTabularReports>
  <state.dataHeatBal->BuildingName>Project Name</state.dataHeatBal->BuildingName>
  <EnvironmentName>RUN PERIOD 1</EnvironmentName>
  <WeatherFileLocationTitle>City Name State Name Country Name Data Source WMO#=NA</WeatherFileLocationTitle>
  <ProgramVersion>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2026.06.23 16:18</ProgramVersion>
  <SimulationTimestamp>
    <Date>
      2026-06-23
    </Date>
    <Time>
      16:18:06
    </Time>
  </SimulationTimestamp>

<AnnualBuildingUtilityPerformanceSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SiteAndSourceEnergy>
    <name>TotalSiteEnergy</name>
    <TotalEnergy units="kBtu">91092.82</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kBtu/ft2">43.78</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kBtu/ft2">43.78</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSiteEnergy</name>
    <TotalEnergy units="kBtu">91092.82</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kBtu/ft2">43.78</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kBtu/ft2">43.78</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>TotalSourceEnergy</name>
    <TotalEnergy units="kBtu">233677.97</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kBtu/ft2">112.31</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kBtu/ft2">112.31</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSourceEnergy</name>
    <TotalEnergy units="kBtu">233677.97</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kBtu/ft2">112.31</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kBtu/ft2">112.31</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteToSourceEnergyConversionFactors>
    <name>SiteSourceConversionFactor</name>
    <Electricity>3.167</Electricity>
    <NaturalGas>1.084</NaturalGas>
    <DistrictCooling>1.056</DistrictCooling>
    <DistrictHeatingWater>3.613</DistrictHeatingWater>
    <DistrictHeatingSteam>1.200</DistrictHeatingSteam>
    <Gasoline>1.050</Gasoline>
    <Diesel>1.050</Diesel>
    <Coal>1.050</Coal>
    <FuelOilNo1>1.050</FuelOilNo1>
    <FuelOilNo2>1.050</FuelOilNo2>
    <Propane>1.050</Propane>
    <OtherFuel1>1.000</OtherFuel1>
    <OtherFuel2>1.000</OtherFuel2>
  </SiteToSourceEnergyConversionFactors>
  <BuildingArea>
    <name units="ft2">Area</name>
    <TotalBuildingArea>2080.65</TotalBuildingArea>
    <NetConditionedBuildingArea>2080.65</NetConditionedBuildingArea>
    <UnconditionedBuildingArea>0.00</UnconditionedBuildingArea>
  </BuildingArea>
  <EndUses>
    <name>Heating</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">5030.44</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">27024.74</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="kBtu">25668.54</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="kBtu">33369.10</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="kBtu">59037.64</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">27024.74</DistrictCooling>
    <DistrictHeatingWater units="kBtu">5030.44</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUses>
  <footnote>Note: District heating water appears to be the principal heating source based on energy usage.</footnote>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">5030.44</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">27024.74</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">25668.54</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">33369.10</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>Ventilation (simple)</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySpaceType>
    <name>Heating</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">5030.44</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Cooling</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">27024.74</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>InteriorLighting</name>
    <SpaceType>GENERAL</SpaceType>
    <Electricity units="kBtu">25668.54</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>ExteriorLighting</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>InteriorEquipment</name>
    <SpaceType>GENERAL</SpaceType>
    <Electricity units="kBtu">33369.10</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>ExteriorEquipment</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Fans</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Pumps</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>HeatRejection</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Humidification</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>HeatRecovery</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>WaterSystems</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Refrigeration</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Generators</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="kBtu">0.00</Electricity>
    <NaturalGas units="kBtu">0.00</NaturalGas>
    <Gasoline units="kBtu">0.00</Gasoline>
    <Diesel units="kBtu">0.00</Diesel>
    <Coal units="kBtu">0.00</Coal>
    <FuelOilNo1 units="kBtu">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtu">0.00</FuelOilNo2>
    <Propane units="kBtu">0.00</Propane>
    <OtherFuel1 units="kBtu">0.00</OtherFuel1>
    <OtherFuel2 units="kBtu">0.00</OtherFuel2>
    <DistrictCooling units="kBtu">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtu">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtu">0.00</DistrictHeatingSteam>
    <Water units="gal">0.00</Water>
  </EndUsesBySpaceType>
<note>Normalized Metrics</note>
  <UtilityUsePerConditionedFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="kBtu/ft2">12.34</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">0.00</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
    <WaterIntensity units="gal/ft2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="kBtu/ft2">0.00</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">12.99</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">2.42</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
    <WaterIntensity units="gal/ft2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="kBtu/ft2">16.04</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">0.00</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
    <WaterIntensity units="gal/ft2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="kBtu/ft2">28.37</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">12.99</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">2.42</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
    <WaterIntensity units="gal/ft2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="kBtu/ft2">12.34</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">0.00</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="kBtu/ft2">0.00</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">12.99</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">2.42</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="kBtu/ft2">16.04</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">0.00</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="kBtu/ft2">28.37</ElectricityIntensity>
    <NaturalGasIntensity units="kBtu/ft2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="kBtu/ft2">0.00</GasolineIntensity>
    <DieselIntensity units="kBtu/ft2">0.00</DieselIntensity>
    <CoalIntensity units="kBtu/ft2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="kBtu/ft2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="kBtu/ft2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="kBtu/ft2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="kBtu/ft2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="kBtu/ft2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="kBtu/ft2">12.99</DistrictCoolingIntensity>
    <DistrictHeatingWaterIntensity units="kBtu/ft2">2.42</DistrictHeatingWaterIntensity>
    <DistrictHeatingSteamIntensity units="kBtu/ft2">0.00</DistrictHeatingSteamIntensity>
  </UtilityUsePerTotalFloorArea>
  <ElectricLoadsSatisfied>
    <name>FuelFiredPowerGeneration</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>HighTemperatureGeothermal</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PhotovoltaicPower</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>WindPower</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PowerConversion</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetDecreaseInOnSiteStorage</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteElectricSources</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>ElectricityComingFromUtility</name>
    <Electricity units="kBtu">59037.636</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>SurplusElectricityGoingToUtility</name>
    <Electricity units="kBtu">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetElectricityFromUtility</name>
    <Electricity units="kBtu">59037.636</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteAndUtilityElectricSources</name>
    <Electricity units="kBtu">59037.636</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalElectricityEndUses</name>
    <Electricity units="kBtu">59037.636</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <OnSiteThermalSources>
    <name>WaterSideHeatRecovery</name>
    <Heat units="kBtu">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForCooling</name>
    <Heat units="kBtu">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForHeating</name>
    <Heat units="kBtu">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>HighTemperatureGeothermal</name>
    <Heat units="kBtu">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarWaterThermal</name>
    <Heat units="kBtu">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarAirThermal</name>
    <Heat units="kBtu">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>TotalOnSiteThermalSources</name>
    <Heat units="kBtu">0.00</Heat>
  </OnSiteThermalSources>
  <WaterSourceSummary>
    <name>RainwaterCollection</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>CondensateCollection</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>GroundwaterWell</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteWaterSources</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="gal">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>InitialStorage</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>FinalStorage</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>ChangeInStorage</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="gal">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>WaterSuppliedByUtility</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="gal">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteChangeInStorageAndUtilityWaterSources</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalWaterEndUses</name>
    <Water units="gal">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <SetpointNotMetCriteria>
    <name units="deltaF">Degrees</name>
    <ToleranceForZoneHeatingSetpointNotMetTime>0.36</ToleranceForZoneHeatingSetpointNotMetTime>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.36</ToleranceForZoneCoolingSetpointNotMetTime>
  </SetpointNotMetCriteria>
  <ComfortAndSetpointNotMetSummary>
    <name units="Hours">Facility</name>
    <TimeSetpointNotMetDuringOccupiedHeating>0.00</TimeSetpointNotMetDuringOccupiedHeating>
    <TimeSetpointNotMetDuringOccupiedCooling>0.00</TimeSetpointNotMetDuringOccupiedCooling>
    <TimeNotComfortableBasedOnSimpleAshrae552004>0.00</TimeNotComfortableBasedOnSimpleAshrae552004>
  </ComfortAndSetpointNotMetSummary>
<note>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</note>
</AnnualBuildingUtilityPerformanceSummary>
<InputVerificationAndResultsSummary>
  <for>Entire Facility</for>
  <General>
    <name>Value</name>
    <ProgramVersionAndBuild>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2026.06.23 16:18</ProgramVersionAndBuild>
    <Runperiod>RUN PERIOD 1</Runperiod>
    <WeatherFile>City Name State Name Country Name Data Source WMO#=NA</WeatherFile>
    <Latitude units="deg">
0.00</Latitude>
    <Longitude units="deg">
0.00</Longitude>
    <Elevation units="ft">
0.00</Elevation>
    <TimeZone>0.00</TimeZone>
    <NorthAxisAngle units="deg">
0.00</NorthAxisAngle>
    <RotationForAppendixG units="deg">
0.00</RotationForAppendixG>
    <HoursSimulated units="hrs">
8760.00</HoursSimulated>
  </General>
<note>ENVELOPE</note>
  <WindowWallRatio>
    <name>GrossWallArea</name>
    <Total>3200.48</Total>
    <North315To45Deg>272.57</North315To45Deg>
    <East45To135Deg>1327.67</East45To135Deg>
    <South135To225Deg>272.57</South135To225Deg>
    <West225To315Deg>1327.67</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>3200.48</Total>
    <North315To45Deg>272.57</North315To45Deg>
    <East45To135Deg>1327.67</East45To135Deg>
    <South135To225Deg>272.57</South135To225Deg>
    <West225To315Deg>1327.67</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>92.13</Total>
    <North315To45Deg>0.00</North315To45Deg>
    <East45To135Deg>46.39</East45To135Deg>
    <South135To225Deg>0.00</South135To225Deg>
    <West225To315Deg>45.74</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>2.88</Total>
    <North315To45Deg>0.00</North315To45Deg>
    <East45To135Deg>3.49</East45To135Deg>
    <South135To225Deg>0.00</South135To225Deg>
    <West225To315Deg>3.44</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>2.88</Total>
    <North315To45Deg>0.00</North315To45Deg>
    <East45To135Deg>3.49</East45To135Deg>
    <South135To225Deg>0.00</South135To225Deg>
    <West225To315Deg>3.44</West225To315Deg>
  </WindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWallArea</name>
    <Total>3200.48</Total>
    <North315To45Deg>272.57</North315To45Deg>
    <East45To135Deg>1327.67</East45To135Deg>
    <South135To225Deg>272.57</South135To225Deg>
    <West225To315Deg>1327.67</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>3200.48</Total>
    <North315To45Deg>272.57</North315To45Deg>
    <East45To135Deg>1327.67</East45To135Deg>
    <South135To225Deg>272.57</South135To225Deg>
    <West225To315Deg>1327.67</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>92.13</Total>
    <North315To45Deg>0.00</North315To45Deg>
    <East45To135Deg>46.39</East45To135Deg>
    <South135To225Deg>0.00</South135To225Deg>
    <West225To315Deg>45.74</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>2.88</Total>
    <North315To45Deg>0.00</North315To45Deg>
    <East45To135Deg>3.49</East45To135Deg>
    <South135To225Deg>0.00</South135To225Deg>
    <West225To315Deg>3.44</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>2.88</Total>
    <North315To45Deg>0.00</North315To45Deg>
    <East45To135Deg>3.49</East45To135Deg>
    <South135To225Deg>0.00</South135To225Deg>
    <West225To315Deg>3.44</West225To315Deg>
  </ConditionedWindowWallRatio>
  <SkylightRoofRatio>
    <name>Total</name>
    <GrossRoofArea units="ft2">
2600.81</GrossRoofArea>
    <SkylightArea units="ft2">
0.00</SkylightArea>
    <SkylightRoofRatio units="%">
0.00</SkylightRoofRatio>
  </SkylightRoofRatio>
<note>PERFORMANCE</note>
  <ZoneSummary>
    <name>t100Room1</name>
    <Area units="ft2">1040.32</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Volume units="ft3">15863.71</Volume>
    <Multipliers>1.00</Multipliers>
    <AboveGroundGrossWallArea units="ft2">1600.24</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="ft2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="ft2">34.63</WindowGlassArea>
    <OpeningArea units="ft2">34.63</OpeningArea>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>t101Room2</name>
    <Area units="ft2">1040.32</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Volume units="ft3">15865.45</Volume>
    <Multipliers>1.00</Multipliers>
    <AboveGroundGrossWallArea units="ft2">1600.24</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="ft2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="ft2">57.50</WindowGlassArea>
    <OpeningArea units="ft2">57.50</OpeningArea>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>Total</name>
    <Area units="ft2">2080.65</Area>
    <Volume units="ft3">31729.17</Volume>
    <AboveGroundGrossWallArea units="ft2">3200.48</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="ft2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="ft2">92.13</WindowGlassArea>
    <OpeningArea units="ft2">92.13</OpeningArea>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>ConditionedTotal</name>
    <Area units="ft2">2080.65</Area>
    <Volume units="ft3">31729.17</Volume>
    <AboveGroundGrossWallArea units="ft2">3200.48</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="ft2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="ft2">92.13</WindowGlassArea>
    <OpeningArea units="ft2">92.13</OpeningArea>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>UnconditionedTotal</name>
    <Area units="ft2">0.00</Area>
    <Volume units="ft3">0.00</Volume>
    <AboveGroundGrossWallArea units="ft2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="ft2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="ft2">0.00</WindowGlassArea>
    <OpeningArea units="ft2">0.00</OpeningArea>
  </ZoneSummary>
  <ZoneSummary>
    <name>NotPartOfTotal</name>
    <Area units="ft2">0.00</Area>
    <Volume units="ft3">0.00</Volume>
    <AboveGroundGrossWallArea units="ft2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="ft2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="ft2">0.00</WindowGlassArea>
    <OpeningArea units="ft2">0.00</OpeningArea>
  </ZoneSummary>
  <SpaceSummary>
    <name>Sp100room1</name>
    <Area units="ft2">1040.32</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Multipliers>1.00</Multipliers>
    <ZoneName>100 ROOM 1</ZoneName>
    <SpaceType>GENERAL</SpaceType>
    <RadiantSolarEnclosureName>SP-100ROOM1</RadiantSolarEnclosureName>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>Sp101room2</name>
    <Area units="ft2">1040.32</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Multipliers>1.00</Multipliers>
    <ZoneName>101 ROOM 2</ZoneName>
    <SpaceType>GENERAL</SpaceType>
    <RadiantSolarEnclosureName>SP-101ROOM2</RadiantSolarEnclosureName>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>Total</name>
    <Area units="ft2">2080.65</Area>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>ConditionedTotal</name>
    <Area units="ft2">2080.65</Area>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>UnconditionedTotal</name>
    <Area units="ft2">0.00</Area>
    <Lighting units="Btu/h-ft2">0.0000</Lighting>
    <People units="ft2 per person">0.00</People>
    <PlugAndProcess units="Btu/h-ft2">0.0000</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>NotPartOfTotal</name>
    <Area units="ft2">0.00</Area>
    <Lighting units="Btu/h-ft2">0.0000</Lighting>
    <People units="ft2 per person">0.00</People>
    <PlugAndProcess units="Btu/h-ft2">0.0000</PlugAndProcess>
  </SpaceSummary>
  <SpaceTypeSummary>
    <name>General</name>
    <TotalArea units="ft2">2080.65</TotalArea>
    <ConditionedArea units="ft2">2080.65</ConditionedArea>
    <UnconditionedArea units="ft2">0.00</UnconditionedArea>
    <NotPartOfTotalArea units="ft2">0.00</NotPartOfTotalArea>
    <Lighting units="Btu/h-ft2">3.4117</Lighting>
    <People units="ft2 per person">416.13</People>
    <PlugAndProcess units="Btu/h-ft2">4.4352</PlugAndProcess>
  </SpaceTypeSummary>
  <SpaceTypeSummary>
    <name>Total</name>
    <TotalArea units="ft2">2080.65</TotalArea>
    <ConditionedArea units="ft2">2080.65</ConditionedArea>
    <UnconditionedArea units="ft2">0.00</UnconditionedArea>
    <NotPartOfTotalArea units="ft2">0.00</NotPartOfTotalArea>
  </SpaceTypeSummary>
</InputVerificationAndResultsSummary>
<DemandEndUseComponentsSummary>
  <for>Entire Facility</for>
  <EndUses>
    <name>TimeOfPeak</name>
    <Electricity units="kBtuh">01-JAN-09:00</Electricity>
    <NaturalGas units="kBtuh">-</NaturalGas>
    <Gasoline units="kBtuh">-</Gasoline>
    <Diesel units="kBtuh">-</Diesel>
    <Coal units="kBtuh">-</Coal>
    <FuelOilNo1 units="kBtuh">-</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">-</FuelOilNo2>
    <Propane units="kBtuh">-</Propane>
    <OtherFuel1 units="kBtuh">-</OtherFuel1>
    <OtherFuel2 units="kBtuh">-</OtherFuel2>
    <DistrictCooling units="kBtuh">05-NOV-18:00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">31-JUL-06:00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">-</DistrictHeatingSteam>
    <Water units="gal/min">-</Water>
  </EndUses>
  <EndUses>
    <name>Heating</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">4.60</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">12.59</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="kBtuh">6.39</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="kBtuh">8.31</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="kBtuh">14.70</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">12.59</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">4.60</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUses>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">4.60</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">12.59</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">6.39</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">8.31</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>Ventilation (simple)</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kBtuh">0.00</Electricity>
    <NaturalGas units="kBtuh">0.00</NaturalGas>
    <Gasoline units="kBtuh">0.00</Gasoline>
    <Diesel units="kBtuh">0.00</Diesel>
    <Coal units="kBtuh">0.00</Coal>
    <FuelOilNo1 units="kBtuh">0.00</FuelOilNo1>
    <FuelOilNo2 units="kBtuh">0.00</FuelOilNo2>
    <Propane units="kBtuh">0.00</Propane>
    <OtherFuel1 units="kBtuh">0.00</OtherFuel1>
    <OtherFuel2 units="kBtuh">0.00</OtherFuel2>
    <DistrictCooling units="kBtuh">0.00</DistrictCooling>
    <DistrictHeatingWater units="kBtuh">0.00</DistrictHeatingWater>
    <DistrictHeatingSteam units="kBtuh">0.00</DistrictHeatingSteam>
    <Water units="gal/min">0.00</Water>
  </EndUsesBySubcategory>
</DemandEndUseComponentsSummary>
<SourceEnergyEndUseComponentsSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Heating</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">18176.66</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Cooling</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">28529.12</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorLighting</name>
    <SourceElectricity units="kBtu">81292.26</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kBtu">105679.94</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Fans</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Pumps</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRejection</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Humidification</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRecovery</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>WaterSystems</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Refrigeration</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Generators</name>
    <SourceElectricity units="kBtu">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kBtu">186972.19</SourceElectricity>
    <SourceNaturalGas units="kBtu">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu">0.00</SourceGasoline>
    <SourceDiesel units="kBtu">0.00</SourceDiesel>
    <SourceCoal units="kBtu">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu">28529.12</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu">18176.66</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsSummaryRecord>
<note>Normalized Metrics</note>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Heating</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">8.74</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">13.71</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="kBtu/ft2">39.07</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kBtu/ft2">50.79</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Fans</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Generators</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kBtu/ft2">89.86</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">13.71</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">8.74</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Heating</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">8.74</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">13.71</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="kBtu/ft2">39.07</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kBtu/ft2">50.79</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Fans</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Generators</name>
    <SourceElectricity units="kBtu/ft2">0.00</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">0.00</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">0.00</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kBtu/ft2">89.86</SourceElectricity>
    <SourceNaturalGas units="kBtu/ft2">0.00</SourceNaturalGas>
    <SourceGasoline units="kBtu/ft2">0.00</SourceGasoline>
    <SourceDiesel units="kBtu/ft2">0.00</SourceDiesel>
    <SourceCoal units="kBtu/ft2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="kBtu/ft2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="kBtu/ft2">0.00</SourceFuelOilNo2>
    <SourcePropane units="kBtu/ft2">0.00</SourcePropane>
    <SourceOtherFuel1 units="kBtu/ft2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="kBtu/ft2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="kBtu/ft2">13.71</SourceDistrictCooling>
    <SourceDistrictHeatingWater units="kBtu/ft2">8.74</SourceDistrictHeatingWater>
    <SourceDistrictHeatingSteam units="kBtu/ft2">0.00</SourceDistrictHeatingSteam>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
</SourceEnergyEndUseComponentsSummary>
<ComponentSizingSummary>
  <for>Entire Facility</for>
  <ZonehvacIdealloadsairsystem>
    <name>t100Room1IdealLoadsAirSystem</name>
    <UserSpecifiedMaximumHeatingAirFlowRate units="ft3/min">0.000000</UserSpecifiedMaximumHeatingAirFlowRate>
    <UserSpecifiedMaximumCoolingAirFlowRate units="ft3/min">0.000000</UserSpecifiedMaximumCoolingAirFlowRate>
  </ZonehvacIdealloadsairsystem>
  <ZonehvacIdealloadsairsystem>
    <name>t101Room2IdealLoadsAirSystem</name>
    <UserSpecifiedMaximumHeatingAirFlowRate units="ft3/min">0.000000</UserSpecifiedMaximumHeatingAirFlowRate>
    <UserSpecifiedMaximumCoolingAirFlowRate units="ft3/min">0.000000</UserSpecifiedMaximumCoolingAirFlowRate>
  </ZonehvacIdealloadsairsystem>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
</ComponentSizingSummary>
<SurfaceShadowingSummary>
  <for>Entire Facility</for>
  <SurfacesWallsRoofsEtcThatMayBeShadowedByOtherSurfaces>
    <name>PossibleShadowReceivers</name>
    <SuXS16>SU-T-100-E-R-14 |</SuXS16>
    <MirSuXS16>SU-T-101-E-R-13 |</MirSuXS16>
    <SuXS17>SU-T-100-E-R-11 |</SuXS17>
    <MirSuXS17>SU-T-101-E-R-10 |</MirSuXS17>
    <SuT100ER11>SU-X-S-17 |</SuT100ER11>
    <SuT100ER14>SU-X-S-16 |</SuT100ER14>
    <SuT101ER10>Mir-SU-X-S-17 |</SuT101ER10>
    <SuT101ER13>Mir-SU-X-S-16 |</SuT101ER13>
  </SurfacesWallsRoofsEtcThatMayBeShadowedByOtherSurfaces>
  <SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
    <name>PossibleShadowReceivers</name>
    <SuE100EW5>OP-3 |</SuE100EW5>
    <SuW100EW2>OP-2 |</SuW100EW2>
    <SuE101EW4>OP-4 | OP-5 |</SuE101EW4>
    <SuW101EW1>OP-1 |</SuW101EW1>
  </SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
</SurfaceShadowingSummary>
<AdaptiveComfortSummary>
  <for>Entire Facility</for>
</AdaptiveComfortSummary>
<InitializationSummary>
  <for>Entire Facility</for>
  <Version>
    <name>t1</name>
    <VersionId>24.1</VersionId>
  </Version>
  <TimestepsPerHour>
    <name>t1</name>
    <Timesteps>1</Timesteps>
    <MinutesPerTimestepMinutes>60</MinutesPerTimestepMinutes>
  </TimestepsPerHour>
  <SystemConvergenceLimits>
    <name>t1</name>
    <MinimumSystemTimestepMinutes>1</MinimumSystemTimestepMinutes>
    <MaxHvacIterations>25</MaxHvacIterations>
    <MinimumPlantIterations>2</MinimumPlantIterations>
    <MaximumPlantIterations>8</MaximumPlantIterations>
  </SystemConvergenceLimits>
  <SimulationControl>
    <name>t1</name>
    <DoZoneSizing>Yes</DoZoneSizing>
    <DoSystemSizing>Yes</DoSystemSizing>
    <DoPlantSizing>Yes</DoPlantSizing>
    <DoDesignDays>Yes</DoDesignDays>
    <DoWeatherSimulation>Yes</DoWeatherSimulation>
    <DoHvacSizingSimulation>No</DoHvacSizingSimulation>
  </SimulationControl>
  <PerformancePrecisionTradeoffs>
    <name>t1</name>
    <UseCoilDirectSimulation>No</UseCoilDirectSimulation>
    <ZoneRadiantExchangeAlgorithm>ScriptF</ZoneRadiantExchangeAlgorithm>
    <OverrideMode>Normal</OverrideMode>
    <NumberOfTimestepInHour>1</NumberOfTimestepInHour>
    <ForceEulerMethod>No</ForceEulerMethod>
    <MinimumNumberOfWarmupDays>1</MinimumNumberOfWarmupDays>
    <ForceSuppressAllBeginEnvironmentResets>No</ForceSuppressAllBeginEnvironmentResets>
    <MinimumSystemTimestep>1.0</MinimumSystemTimestep>
    <Maxzonetempdiff>0.300</Maxzonetempdiff>
    <Maxalloweddeltemp>2.0000E-003</Maxalloweddeltemp>
  </PerformancePrecisionTradeoffs>
  <OutputReportingTolerances>
    <name>t1</name>
    <ToleranceForTimeHeatingSetpointNotMet>0.200</ToleranceForTimeHeatingSetpointNotMet>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.200</ToleranceForZoneCoolingSetpointNotMetTime>
  </OutputReportingTolerances>
  <SiteGroundtemperatureBuildingsurface>
    <name>t1</name>
    <JanF>64.40</JanF>
    <FebF>64.40</FebF>
    <MarF>64.40</MarF>
    <AprF>64.40</AprF>
    <MayF>64.40</MayF>
    <JunF>64.40</JunF>
    <JulF>64.40</JulF>
    <AugF>64.40</AugF>
    <SepF>64.40</SepF>
    <OctF>64.40</OctF>
    <NovF>64.40</NovF>
    <DecF>64.40</DecF>
  </SiteGroundtemperatureBuildingsurface>
  <SiteGroundtemperatureShallow>
    <name>t1</name>
    <JanF>55.40</JanF>
    <FebF>55.40</FebF>
    <MarF>55.40</MarF>
    <AprF>55.40</AprF>
    <MayF>55.40</MayF>
    <JunF>55.40</JunF>
    <JulF>55.40</JulF>
    <AugF>55.40</AugF>
    <SepF>55.40</SepF>
    <OctF>55.40</OctF>
    <NovF>55.40</NovF>
    <DecF>55.40</DecF>
  </SiteGroundtemperatureShallow>
  <SiteGroundtemperatureDeep>
    <name>t1</name>
    <JanF>60.80</JanF>
    <FebF>60.80</FebF>
    <MarF>60.80</MarF>
    <AprF>60.80</AprF>
    <MayF>60.80</MayF>
    <JunF>60.80</JunF>
    <JulF>60.80</JulF>
    <AugF>60.80</AugF>
    <SepF>60.80</SepF>
    <OctF>60.80</OctF>
    <NovF>60.80</NovF>
    <DecF>60.80</DecF>
  </SiteGroundtemperatureDeep>
  <SiteGroundreflectance>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectance>
  <SiteGroundreflectanceSnowmodifier>
    <name>t1</name>
    <Normal>1.000</Normal>
    <DaylightingDimensionless>1.000</DaylightingDimensionless>
  </SiteGroundreflectanceSnowmodifier>
  <SiteGroundreflectanceSnow>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnow>
  <SiteGroundreflectanceSnowDaylighting>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnowDaylighting>
  <EnvironmentWeatherStation>
    <name>t1</name>
    <WindSensorHeightAboveGroundFt>32.810</WindSensorHeightAboveGroundFt>
    <WindSpeedProfileExponent>0.140</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessFt>885.870</WindSpeedProfileBoundaryLayerThicknessFt>
    <AirTemperatureSensorHeightAboveGroundFt>4.921</AirTemperatureSensorHeightAboveGroundFt>
    <WindSpeedModifierCoefficientInternal>1.586</WindSpeedModifierCoefficientInternal>
    <TemperatureModifierCoefficientInternal>9.750E-003</TemperatureModifierCoefficientInternal>
  </EnvironmentWeatherStation>
  <SiteLocation>
    <name>t1</name>
    <LocationName>City Name State Name Country Name Data Source WMO#=NA</LocationName>
    <LatitudeNSDeg>0.00</LatitudeNSDeg>
    <LongitudeEWDeg>0.00</LongitudeEWDeg>
    <TimeZoneNumberGmt>0.00</TimeZoneNumberGmt>
    <ElevationFt>0.00</ElevationFt>
    <StandardPressureAtElevationPsi>15.</StandardPressureAtElevationPsi>
    <StandardRhoairAtElevation>1.2043</StandardRhoairAtElevation>
  </SiteLocation>
  <SiteWaterMainsTemperatureInformation>
    <name>t1</name>
    <CalculationMethod>Correlation</CalculationMethod>
    <WaterMainsTemperatureScheduleName>NA</WaterMainsTemperatureScheduleName>
    <AnnualAverageOutdoorAirTemperatureF>51.44</AnnualAverageOutdoorAirTemperatureF>
    <MaximumDifferenceInMonthlyAverageOutdoorAirTemperaturesDeltaf>41.76</MaximumDifferenceInMonthlyAverageOutdoorAirTemperaturesDeltaf>
    <FixedDefaultWaterMainsTemperatureF>NA</FixedDefaultWaterMainsTemperatureF>
  </SiteWaterMainsTemperatureInformation>
  <BuildingInformation>
    <name>t1</name>
    <BuildingName>Project Name</BuildingName>
    <NorthAxisDeg>0.000</NorthAxisDeg>
    <Terrain>Suburbs</Terrain>
    <LoadsConvergenceToleranceValue>0.10000</LoadsConvergenceToleranceValue>
    <TemperatureConvergenceToleranceValue>0.50000</TemperatureConvergenceToleranceValue>
    <SolarDistribution>FullExterior</SolarDistribution>
    <MaximumNumberOfWarmupDays>25</MaximumNumberOfWarmupDays>
    <MinimumNumberOfWarmupDays>6</MinimumNumberOfWarmupDays>
  </BuildingInformation>
  <InsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>TARP</AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>
  </InsideConvectionAlgorithm>
  <OutsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>DOE-2</AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>
  </OutsideConvectionAlgorithm>
  <SkyRadianceDistribution>
    <name>t1</name>
    <ValueAnisotropic>Anisotropic</ValueAnisotropic>
  </SkyRadianceDistribution>
  <ZoneAirSolutionAlgorithm>
    <name>t1</name>
    <AlgorithmThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>ThirdOrderBackwardDifference</AlgorithmThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>
    <SpaceHeatBalanceSizing>No</SpaceHeatBalanceSizing>
    <SpaceHeatBalanceSimulation>No</SpaceHeatBalanceSimulation>
  </ZoneAirSolutionAlgorithm>
  <ZoneAirCarbonDioxideBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <CarbonDioxideConcentration>N/A</CarbonDioxideConcentration>
  </ZoneAirCarbonDioxideBalanceSimulation>
  <ZoneAirGenericContaminantBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <GenericContaminantConcentration>N/A</GenericContaminantConcentration>
  </ZoneAirGenericContaminantBalanceSimulation>
  <ZoneAirMassFlowBalanceSimulation>
    <name>t1</name>
    <EnforceMassBalance>No</EnforceMassBalance>
    <AdjustZoneMixingAndReturnAdjustmixingonlyAdjustreturnonlyAdjustmixingthenreturnAdjustreturnthenmixingNone>N/A</AdjustZoneMixingAndReturnAdjustmixingonlyAdjustreturnonlyAdjustmixingthenreturnAdjustreturnthenmixingNone>
    <AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>N/A</AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>
    <InfiltrationZonesMixingsourcezonesonlyAllzones>N/A</InfiltrationZonesMixingsourcezonesonlyAllzones>
  </ZoneAirMassFlowBalanceSimulation>
  <Hvacsystemrootfindingalgorithm>
    <name>t1</name>
    <ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>RegulaFalsi</ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>
  </Hvacsystemrootfindingalgorithm>
  <EnvironmentSiteAtmosphericVariation>
    <name>t1</name>
    <WindSpeedProfileExponent>0.220</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessFt>1213.970</WindSpeedProfileBoundaryLayerThicknessFt>
    <AirTemperatureGradientCoefficientFFt>0.003566</AirTemperatureGradientCoefficientFFt>
  </EnvironmentSiteAtmosphericVariation>
  <SurfaceGeometry>
    <name>t1</name>
    <StartingCorner>UpperLeftCorner</StartingCorner>
    <VertexInputDirection>Counterclockwise</VertexInputDirection>
    <CoordinateSystem>RelativeCoordinateSystem</CoordinateSystem>
    <DaylightReferencePointCoordinateSystem>RelativeCoordinateSystem</DaylightReferencePointCoordinateSystem>
    <RectangularSimpleSurfaceCoordinateSystem>RelativeToZoneOrigin</RectangularSimpleSurfaceCoordinateSystem>
  </SurfaceGeometry>
  <SurfaceHeatTransferAlgorithm>
    <name>t1</name>
    <ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>CTF - ConductionTransferFunction</ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>
    <InsideSurfaceMaxTemperatureLimitF>392.</InsideSurfaceMaxTemperatureLimitF>
    <SurfaceConvectionCoefficientLowerLimitBtuHFt2F>0.02</SurfaceConvectionCoefficientLowerLimitBtuHFt2F>
    <SurfaceConvectionCoefficientUpperLimitBtuHFt2F>176.1</SurfaceConvectionCoefficientUpperLimitBtuHFt2F>
  </SurfaceHeatTransferAlgorithm>
  <ShadingSummary>
    <name>t1</name>
    <NumberOfFixedDetachedShades>0</NumberOfFixedDetachedShades>
    <NumberOfBuildingDetachedShades>4</NumberOfBuildingDetachedShades>
    <NumberOfAttachedShades>0</NumberOfAttachedShades>
  </ShadingSummary>
  <ZoneSummary>
    <name>t1</name>
    <NumberOfZones>2</NumberOfZones>
    <NumberOfZoneSurfaces>21</NumberOfZoneSurfaces>
    <NumberOfSubsurfaces>5</NumberOfSubsurfaces>
  </ZoneSummary>
  <ZoneInformation>
    <name>t1</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <NorthAxisDeg>0.0</NorthAxisDeg>
    <OriginXCoordinateFt>0.00</OriginXCoordinateFt>
    <OriginYCoordinateFt>0.00</OriginYCoordinateFt>
    <OriginZCoordinateFt>0.00</OriginZCoordinateFt>
    <CentroidXCoordinateFt>0.62</CentroidXCoordinateFt>
    <CentroidYCoordinateFt>24.67</CentroidYCoordinateFt>
    <CentroidZCoordinateFt>8.33</CentroidZCoordinateFt>
    <Type>1</Type>
    <ZoneMultiplier>1</ZoneMultiplier>
    <ZoneListMultiplier>1</ZoneListMultiplier>
    <MinimumXFt>-9.7</MinimumXFt>
    <MaximumXFt>10.96</MaximumXFt>
    <MinimumYFt>-0.0</MinimumYFt>
    <MaximumYFt>50.33</MaximumYFt>
    <MinimumZFt>0.00</MinimumZFt>
    <MaximumZFt>20.93</MaximumZFt>
    <CeilingHeightFt>17.06</CeilingHeightFt>
    <VolumeFt3>15863.55</VolumeFt3>
    <ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>TARP</ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>
    <ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>DOE-2</ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>
    <FloorAreaFt2>1040.33</FloorAreaFt2>
    <ExteriorGrossWallAreaFt2>1600.21</ExteriorGrossWallAreaFt2>
    <ExteriorNetWallAreaFt2>1565.66</ExteriorNetWallAreaFt2>
    <ExteriorWindowAreaFt2>34.66</ExteriorWindowAreaFt2>
    <NumberOfSurfaces>8</NumberOfSurfaces>
    <NumberOfSubsurfaces>2</NumberOfSubsurfaces>
    <NumberOfShadingSubsurfaces>0</NumberOfShadingSubsurfaces>
    <PartOfTotalBuildingArea>Yes</PartOfTotalBuildingArea>
  </ZoneInformation>
  <ZoneInformation>
    <name>t2</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <NorthAxisDeg>0.0</NorthAxisDeg>
    <OriginXCoordinateFt>0.00</OriginXCoordinateFt>
    <OriginYCoordinateFt>0.00</OriginYCoordinateFt>
    <OriginZCoordinateFt>0.00</OriginZCoordinateFt>
    <CentroidXCoordinateFt>0.62</CentroidXCoordinateFt>
    <CentroidYCoordinateFt>-24.7</CentroidYCoordinateFt>
    <CentroidZCoordinateFt>8.33</CentroidZCoordinateFt>
    <Type>1</Type>
    <ZoneMultiplier>1</ZoneMultiplier>
    <ZoneListMultiplier>1</ZoneListMultiplier>
    <MinimumXFt>-9.7</MinimumXFt>
    <MaximumXFt>10.96</MaximumXFt>
    <MinimumYFt>-50.3</MinimumYFt>
    <MaximumYFt>-0.0</MaximumYFt>
    <MinimumZFt>0.00</MinimumZFt>
    <MaximumZFt>20.93</MaximumZFt>
    <CeilingHeightFt>17.06</CeilingHeightFt>
    <VolumeFt3>15865.32</VolumeFt3>
    <ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>TARP</ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>
    <ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>DOE-2</ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>
    <FloorAreaFt2>1040.33</FloorAreaFt2>
    <ExteriorGrossWallAreaFt2>1600.21</ExteriorGrossWallAreaFt2>
    <ExteriorNetWallAreaFt2>1542.73</ExteriorNetWallAreaFt2>
    <ExteriorWindowAreaFt2>57.48</ExteriorWindowAreaFt2>
    <NumberOfSurfaces>8</NumberOfSurfaces>
    <NumberOfSubsurfaces>3</NumberOfSubsurfaces>
    <NumberOfShadingSubsurfaces>0</NumberOfShadingSubsurfaces>
    <PartOfTotalBuildingArea>Yes</PartOfTotalBuildingArea>
  </ZoneInformation>
  <ZoneInternalGainsNominal>
    <name>t1</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <FloorAreaFt2>1040.33</FloorAreaFt2>
    <Occupants>2.5</Occupants>
    <AreaPerOccupantFt2Person>416.130</AreaPerOccupantFt2Person>
    <OccupantPerAreaPersonFt2>0.002</OccupantPerAreaPersonFt2>
    <InteriorLightingBtuHFt2>3.412</InteriorLightingBtuHFt2>
    <ElectricLoadBtuHFt2>4.435</ElectricLoadBtuHFt2>
    <GasLoadBtuHFt2>0.000</GasLoadBtuHFt2>
    <OtherLoadBtuHFt2>0.000</OtherLoadBtuHFt2>
    <HotWaterEqBtuHFt2>0.000</HotWaterEqBtuHFt2>
    <SteamEquipmentBtuHFt2>0.000</SteamEquipmentBtuHFt2>
    <SumLoadsPerAreaBtuHFt2>7.847</SumLoadsPerAreaBtuHFt2>
    <OutdoorControlledBaseboardHeat>No</OutdoorControlledBaseboardHeat>
  </ZoneInternalGainsNominal>
  <ZoneInternalGainsNominal>
    <name>t2</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <FloorAreaFt2>1040.33</FloorAreaFt2>
    <Occupants>2.5</Occupants>
    <AreaPerOccupantFt2Person>416.130</AreaPerOccupantFt2Person>
    <OccupantPerAreaPersonFt2>0.002</OccupantPerAreaPersonFt2>
    <InteriorLightingBtuHFt2>3.412</InteriorLightingBtuHFt2>
    <ElectricLoadBtuHFt2>4.435</ElectricLoadBtuHFt2>
    <GasLoadBtuHFt2>0.000</GasLoadBtuHFt2>
    <OtherLoadBtuHFt2>0.000</OtherLoadBtuHFt2>
    <HotWaterEqBtuHFt2>0.000</HotWaterEqBtuHFt2>
    <SteamEquipmentBtuHFt2>0.000</SteamEquipmentBtuHFt2>
    <SumLoadsPerAreaBtuHFt2>7.847</SumLoadsPerAreaBtuHFt2>
    <OutdoorControlledBaseboardHeat>No</OutdoorControlledBaseboardHeat>
  </ZoneInternalGainsNominal>
  <PeopleInternalGainsNominal>
    <name>t1</name>
    <Name>SP-100ROOM1 PEOPLE</Name>
    <ScheduleName>SP-100ROOM1 NUMBER OF PEOPLE SCH</ScheduleName>
    <ZoneName>100 ROOM 1</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <NumberOfPeople>2.5</NumberOfPeople>
    <PeopleFloorAreaPersonFt2>0.002</PeopleFloorAreaPersonFt2>
    <FloorAreaPerPersonFt2Person>416.130</FloorAreaPerPersonFt2Person>
    <FractionRadiant>0.300</FractionRadiant>
    <FractionConvected>0.700</FractionConvected>
    <SensibleFractionCalculation>AutoCalculate</SensibleFractionCalculation>
    <ActivityLevel>SP-100ROOM1 ACTIVITY SCH</ActivityLevel>
    <Ashrae55Warnings>No</Ashrae55Warnings>
    <CarbonDioxideGenerationRate>3.8200E-008</CarbonDioxideGenerationRate>
    <NominalMinimumNumberOfPeople>3</NominalMinimumNumberOfPeople>
    <NominalMaximumNumberOfPeople>3</NominalMaximumNumberOfPeople>
  </PeopleInternalGainsNominal>
  <PeopleInternalGainsNominal>
    <name>t2</name>
    <Name>SP-101ROOM2 PEOPLE</Name>
    <ScheduleName>SP-101ROOM2 NUMBER OF PEOPLE SCH</ScheduleName>
    <ZoneName>101 ROOM 2</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <NumberOfPeople>2.5</NumberOfPeople>
    <PeopleFloorAreaPersonFt2>0.002</PeopleFloorAreaPersonFt2>
    <FloorAreaPerPersonFt2Person>416.130</FloorAreaPerPersonFt2Person>
    <FractionRadiant>0.300</FractionRadiant>
    <FractionConvected>0.700</FractionConvected>
    <SensibleFractionCalculation>AutoCalculate</SensibleFractionCalculation>
    <ActivityLevel>SP-101ROOM2 ACTIVITY SCH</ActivityLevel>
    <Ashrae55Warnings>No</Ashrae55Warnings>
    <CarbonDioxideGenerationRate>3.8200E-008</CarbonDioxideGenerationRate>
    <NominalMinimumNumberOfPeople>3</NominalMinimumNumberOfPeople>
    <NominalMaximumNumberOfPeople>3</NominalMaximumNumberOfPeople>
  </PeopleInternalGainsNominal>
  <LightsInternalGainsNominal>
    <name>t1</name>
    <Name>SP-100ROOM1_LIGHTS</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>100 ROOM 1</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <LightingLevelBtuH>3549.237</LightingLevelBtuH>
    <LightsFloorAreaBtuHFt2>3.412</LightsFloorAreaBtuHFt2>
    <LightsPerPersonWPerson>416.089</LightsPerPersonWPerson>
    <FractionReturnAir>0.000</FractionReturnAir>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionShortWave>0.000</FractionShortWave>
    <FractionConvected>1.000</FractionConvected>
    <FractionReplaceable>1.000</FractionReplaceable>
    <EndUseCategory>General</EndUseCategory>
    <NominalMinimumLightingLevelBtuH>0.000</NominalMinimumLightingLevelBtuH>
    <NominalMaximumLightingLevelBtuH>3549.237</NominalMaximumLightingLevelBtuH>
  </LightsInternalGainsNominal>
  <LightsInternalGainsNominal>
    <name>t2</name>
    <Name>SP-101ROOM2_LIGHTS</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>101 ROOM 2</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <LightingLevelBtuH>3549.237</LightingLevelBtuH>
    <LightsFloorAreaBtuHFt2>3.412</LightsFloorAreaBtuHFt2>
    <LightsPerPersonWPerson>416.089</LightsPerPersonWPerson>
    <FractionReturnAir>0.000</FractionReturnAir>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionShortWave>0.000</FractionShortWave>
    <FractionConvected>1.000</FractionConvected>
    <FractionReplaceable>1.000</FractionReplaceable>
    <EndUseCategory>General</EndUseCategory>
    <NominalMinimumLightingLevelBtuH>0.000</NominalMinimumLightingLevelBtuH>
    <NominalMaximumLightingLevelBtuH>3549.237</NominalMaximumLightingLevelBtuH>
  </LightsInternalGainsNominal>
  <ElectricequipmentInternalGainsNominal>
    <name>t1</name>
    <Name>SP-100ROOM1_ELEC_EQUIP</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>100 ROOM 1</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <EquipmentLevelBtuH>4614.010</EquipmentLevelBtuH>
    <EquipmentFloorAreaBtuHFt2>4.435</EquipmentFloorAreaBtuHFt2>
    <EquipmentPerPersonWPerson>540.916</EquipmentPerPersonWPerson>
    <FractionLatent>0.000</FractionLatent>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionLost>0.000</FractionLost>
    <FractionConvected>1.000</FractionConvected>
    <EndUseSubcategory>General</EndUseSubcategory>
    <NominalMinimumEquipmentLevelBtuH>0.000</NominalMinimumEquipmentLevelBtuH>
    <NominalMaximumEquipmentLevelBtuH>4614.010</NominalMaximumEquipmentLevelBtuH>
  </ElectricequipmentInternalGainsNominal>
  <ElectricequipmentInternalGainsNominal>
    <name>t2</name>
    <Name>SP-101ROOM2_ELEC_EQUIP</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>101 ROOM 2</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <EquipmentLevelBtuH>4614.010</EquipmentLevelBtuH>
    <EquipmentFloorAreaBtuHFt2>4.435</EquipmentFloorAreaBtuHFt2>
    <EquipmentPerPersonWPerson>540.916</EquipmentPerPersonWPerson>
    <FractionLatent>0.000</FractionLatent>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionLost>0.000</FractionLost>
    <FractionConvected>1.000</FractionConvected>
    <EndUseSubcategory>General</EndUseSubcategory>
    <NominalMinimumEquipmentLevelBtuH>0.000</NominalMinimumEquipmentLevelBtuH>
    <NominalMaximumEquipmentLevelBtuH>4614.010</NominalMaximumEquipmentLevelBtuH>
  </ElectricequipmentInternalGainsNominal>
  <ShadowingSunPositionCalculationsAnnualSimulations>
    <name>t1</name>
    <ShadingCalculationMethod>PolygonClipping</ShadingCalculationMethod>
    <ShadingCalculationUpdateFrequencyMethod>Periodic</ShadingCalculationUpdateFrequencyMethod>
    <ShadingCalculationUpdateFrequencyDays>20</ShadingCalculationUpdateFrequencyDays>
    <MaximumFiguresInShadowOverlapCalculations>15000.</MaximumFiguresInShadowOverlapCalculations>
    <PolygonClippingAlgorithm>SutherlandHodgman</PolygonClippingAlgorithm>
    <PixelCountingResolution>512</PixelCountingResolution>
    <SkyDiffuseModelingAlgorithm>SimpleSkyDiffuseModeling</SkyDiffuseModelingAlgorithm>
    <OutputExternalShadingCalculationResults>No</OutputExternalShadingCalculationResults>
    <DisableSelfShadingWithinShadingZoneGroups>No</DisableSelfShadingWithinShadingZoneGroups>
    <DisableSelfShadingFromShadingZoneGroupsToOtherZones>No</DisableSelfShadingFromShadingZoneGroupsToOtherZones>
  </ShadowingSunPositionCalculationsAnnualSimulations>
  <ZoneinfiltrationAirflowStatsNominal>
    <name>t1</name>
    <Name>SP-100ROOM1 INFILTRATION</Name>
    <ScheduleName>INFIL_BLDG</ScheduleName>
    <ZoneName>100 ROOM 1</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <DesignVolumeFlowRateFt3Min>132.161</DesignVolumeFlowRateFt3Min>
    <VolumeFlowRateFloorAreaFt3MinFt2>0.127</VolumeFlowRateFloorAreaFt3MinFt2>
    <VolumeFlowRateExteriorSurfaceAreaFt3MinFt2>0.046</VolumeFlowRateExteriorSurfaceAreaFt3MinFt2>
    <AchAirChangesPerHour>0.500</AchAirChangesPerHour>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
  </ZoneinfiltrationAirflowStatsNominal>
  <ZoneinfiltrationAirflowStatsNominal>
    <name>t2</name>
    <Name>SP-101ROOM2 INFILTRATION</Name>
    <ScheduleName>INFIL_BLDG</ScheduleName>
    <ZoneName>101 ROOM 2</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <DesignVolumeFlowRateFt3Min>132.182</DesignVolumeFlowRateFt3Min>
    <VolumeFlowRateFloorAreaFt3MinFt2>0.127</VolumeFlowRateFloorAreaFt3MinFt2>
    <VolumeFlowRateExteriorSurfaceAreaFt3MinFt2>0.046</VolumeFlowRateExteriorSurfaceAreaFt3MinFt2>
    <AchAirChangesPerHour>0.500</AchAirChangesPerHour>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
  </ZoneinfiltrationAirflowStatsNominal>
  <ZoneventilationAirflowStatsNominal>
    <name>t1</name>
    <Name>100 ROOM 1 VENTILATION PER PERSON</Name>
    <ScheduleName>SP-100ROOM1 NUMBER OF PEOPLE SCH</ScheduleName>
    <ZoneName>100 ROOM 1</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <DesignVolumeFlowRateFt3Min>12.498</DesignVolumeFlowRateFt3Min>
    <VolumeFlowRateFloorAreaFt3MinFt2>0.012</VolumeFlowRateFloorAreaFt3MinFt2>
    <VolumeFlowRatePersonAreaFt3MinPerson>5.000</VolumeFlowRatePersonAreaFt3MinPerson>
    <AchAirChangesPerHour>4.728E-002</AchAirChangesPerHour>
    <FanTypeExhaustIntakeNatural>Natural</FanTypeExhaustIntakeNatural>
    <FanPressureRisePsi>0.000</FanPressureRisePsi>
    <FanEfficiency>1.0</FanEfficiency>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
    <MinimumIndoorTemperatureFSchedule>-148.0</MinimumIndoorTemperatureFSchedule>
    <MaximumIndoorTemperatureFSchedule>212.00</MaximumIndoorTemperatureFSchedule>
    <DeltaTemperatureFSchedule>-148.0</DeltaTemperatureFSchedule>
    <MinimumOutdoorTemperatureFSchedule>-148.0</MinimumOutdoorTemperatureFSchedule>
    <MaximumOutdoorTemperatureFSchedule>212.00</MaximumOutdoorTemperatureFSchedule>
    <MaximumWindspeedFtMin>7874.40</MaximumWindspeedFtMin>
  </ZoneventilationAirflowStatsNominal>
  <ZoneventilationAirflowStatsNominal>
    <name>t2</name>
    <Name>100 ROOM 1 VENTILATION PER FLOOR AREA</Name>
    <ScheduleName>ALWAYS ON DISCRETE</ScheduleName>
    <ZoneName>100 ROOM 1</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <DesignVolumeFlowRateFt3Min>62.415</DesignVolumeFlowRateFt3Min>
    <VolumeFlowRateFloorAreaFt3MinFt2>0.060</VolumeFlowRateFloorAreaFt3MinFt2>
    <VolumeFlowRatePersonAreaFt3MinPerson>24.958</VolumeFlowRatePersonAreaFt3MinPerson>
    <AchAirChangesPerHour>0.236</AchAirChangesPerHour>
    <FanTypeExhaustIntakeNatural>Natural</FanTypeExhaustIntakeNatural>
    <FanPressureRisePsi>0.000</FanPressureRisePsi>
    <FanEfficiency>1.0</FanEfficiency>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
    <MinimumIndoorTemperatureFSchedule>-148.0</MinimumIndoorTemperatureFSchedule>
    <MaximumIndoorTemperatureFSchedule>212.00</MaximumIndoorTemperatureFSchedule>
    <DeltaTemperatureFSchedule>-148.0</DeltaTemperatureFSchedule>
    <MinimumOutdoorTemperatureFSchedule>-148.0</MinimumOutdoorTemperatureFSchedule>
    <MaximumOutdoorTemperatureFSchedule>212.00</MaximumOutdoorTemperatureFSchedule>
    <MaximumWindspeedFtMin>7874.40</MaximumWindspeedFtMin>
  </ZoneventilationAirflowStatsNominal>
  <ZoneventilationAirflowStatsNominal>
    <name>t3</name>
    <Name>101 ROOM 2 VENTILATION PER PERSON</Name>
    <ScheduleName>SP-101ROOM2 NUMBER OF PEOPLE SCH</ScheduleName>
    <ZoneName>101 ROOM 2</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <DesignVolumeFlowRateFt3Min>12.498</DesignVolumeFlowRateFt3Min>
    <VolumeFlowRateFloorAreaFt3MinFt2>0.012</VolumeFlowRateFloorAreaFt3MinFt2>
    <VolumeFlowRatePersonAreaFt3MinPerson>5.000</VolumeFlowRatePersonAreaFt3MinPerson>
    <AchAirChangesPerHour>4.728E-002</AchAirChangesPerHour>
    <FanTypeExhaustIntakeNatural>Natural</FanTypeExhaustIntakeNatural>
    <FanPressureRisePsi>0.000</FanPressureRisePsi>
    <FanEfficiency>1.0</FanEfficiency>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
    <MinimumIndoorTemperatureFSchedule>-148.0</MinimumIndoorTemperatureFSchedule>
    <MaximumIndoorTemperatureFSchedule>212.00</MaximumIndoorTemperatureFSchedule>
    <DeltaTemperatureFSchedule>-148.0</DeltaTemperatureFSchedule>
    <MinimumOutdoorTemperatureFSchedule>-148.0</MinimumOutdoorTemperatureFSchedule>
    <MaximumOutdoorTemperatureFSchedule>212.00</MaximumOutdoorTemperatureFSchedule>
    <MaximumWindspeedFtMin>7874.40</MaximumWindspeedFtMin>
  </ZoneventilationAirflowStatsNominal>
  <ZoneventilationAirflowStatsNominal>
    <name>t4</name>
    <Name>101 ROOM 2 VENTILATION PER FLOOR AREA</Name>
    <ScheduleName>ALWAYS ON DISCRETE</ScheduleName>
    <ZoneName>101 ROOM 2</ZoneName>
    <ZoneFloorAreaFt2>1040.33</ZoneFloorAreaFt2>
    <ZoneOccupants>2.5</ZoneOccupants>
    <DesignVolumeFlowRateFt3Min>62.415</DesignVolumeFlowRateFt3Min>
    <VolumeFlowRateFloorAreaFt3MinFt2>0.060</VolumeFlowRateFloorAreaFt3MinFt2>
    <VolumeFlowRatePersonAreaFt3MinPerson>24.958</VolumeFlowRatePersonAreaFt3MinPerson>
    <AchAirChangesPerHour>0.236</AchAirChangesPerHour>
    <FanTypeExhaustIntakeNatural>Natural</FanTypeExhaustIntakeNatural>
    <FanPressureRisePsi>0.000</FanPressureRisePsi>
    <FanEfficiency>1.0</FanEfficiency>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
    <MinimumIndoorTemperatureFSchedule>-148.0</MinimumIndoorTemperatureFSchedule>
    <MaximumIndoorTemperatureFSchedule>212.00</MaximumIndoorTemperatureFSchedule>
    <DeltaTemperatureFSchedule>-148.0</DeltaTemperatureFSchedule>
    <MinimumOutdoorTemperatureFSchedule>-148.0</MinimumOutdoorTemperatureFSchedule>
    <MaximumOutdoorTemperatureFSchedule>212.00</MaximumOutdoorTemperatureFSchedule>
    <MaximumWindspeedFtMin>7874.40</MaximumWindspeedFtMin>
  </ZoneventilationAirflowStatsNominal>
  <AirflowModel>
    <name>t1</name>
    <Simple>Simple</Simple>
  </AirflowModel>
  <RoomairModel>
    <name>t1</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>Mixing/Well-Stirred</MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>
  </RoomairModel>
  <RoomairModel>
    <name>t2</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>Mixing/Well-Stirred</MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>
  </RoomairModel>
  <AirflownetworkModelControl>
    <name>t1</name>
    <NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>NoMultizoneOrDistribution</NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>
  </AirflownetworkModelControl>
  <ZoneVolumeCapacitanceMultiplier>
    <name>t1</name>
    <SensibleHeatCapacityMultiplier>1.000</SensibleHeatCapacityMultiplier>
    <MoistureCapacityMultiplier>1.000</MoistureCapacityMultiplier>
    <CarbonDioxideCapacityMultiplier>1.000</CarbonDioxideCapacityMultiplier>
    <GenericContaminantCapacityMultiplier>1.000</GenericContaminantCapacityMultiplier>
  </ZoneVolumeCapacitanceMultiplier>
  <LoadTimestepsInZoneDesignCalculationAveragingWindow>
    <name>t1</name>
    <Value>1</Value>
  </LoadTimestepsInZoneDesignCalculationAveragingWindow>
  <HeatingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </HeatingSizingFactorInformation>
  <CoolingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </CoolingSizingFactorInformation>
  <ZoneSizingInformation>
    <name>t1</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <LoadType>Cooling</LoadType>
    <CalcDesLoadBtuH>15863.15038</CalcDesLoadBtuH>
    <UserDesLoadBtuH>15863.15038</UserDesLoadBtuH>
    <CalcDesAirFlowRateFt3Min>809.61854</CalcDesAirFlowRateFt3Min>
    <UserDesAirFlowRateFt3Min>809.61854</UserDesAirFlowRateFt3Min>
    <DesignDayName>DENVER INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</DesignDayName>
    <DateTimeOfPeak>7/21 17:00:00</DateTimeOfPeak>
    <TemperatureAtPeakF>90.44960</TemperatureAtPeakF>
    <HumidityRatioAtPeakLbwaterLbdryair>0.00347</HumidityRatioAtPeakLbwaterLbdryair>
    <FloorAreaFt2>1040.32379</FloorAreaFt2>
    <Occupants>2.50000</Occupants>
    <CalcOutdoorAirFlowRateFt3Min>74.90508</CalcOutdoorAirFlowRateFt3Min>
    <CalcDoasHeatAdditionRateBtuH>0.00000</CalcDoasHeatAdditionRateBtuH>
  </ZoneSizingInformation>
  <ZoneSizingInformation>
    <name>t2</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <LoadType>Heating</LoadType>
    <CalcDesLoadBtuH>15650.18726</CalcDesLoadBtuH>
    <UserDesLoadBtuH>15650.18726</UserDesLoadBtuH>
    <CalcDesAirFlowRateFt3Min>421.14401</CalcDesAirFlowRateFt3Min>
    <UserDesAirFlowRateFt3Min>421.14401</UserDesAirFlowRateFt3Min>
    <DesignDayName>DENVER INTL AP ANN HTG 99.6% CONDNS DB 1</DesignDayName>
    <DateTimeOfPeak>12/21 24:00:00</DateTimeOfPeak>
    <TemperatureAtPeakF>0.68000</TemperatureAtPeakF>
    <HumidityRatioAtPeakLbwaterLbdryair>0.00081</HumidityRatioAtPeakLbwaterLbdryair>
    <FloorAreaFt2>1040.32379</FloorAreaFt2>
    <Occupants>2.50000</Occupants>
    <CalcOutdoorAirFlowRateFt3Min>74.90508</CalcOutdoorAirFlowRateFt3Min>
    <CalcDoasHeatAdditionRateBtuH>0.00000</CalcDoasHeatAdditionRateBtuH>
  </ZoneSizingInformation>
  <ZoneSizingInformation>
    <name>t3</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <LoadType>Cooling</LoadType>
    <CalcDesLoadBtuH>15694.57076</CalcDesLoadBtuH>
    <UserDesLoadBtuH>15694.57076</UserDesLoadBtuH>
    <CalcDesAirFlowRateFt3Min>801.03803</CalcDesAirFlowRateFt3Min>
    <UserDesAirFlowRateFt3Min>801.03803</UserDesAirFlowRateFt3Min>
    <DesignDayName>DENVER INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</DesignDayName>
    <DateTimeOfPeak>7/21 17:00:00</DateTimeOfPeak>
    <TemperatureAtPeakF>90.44960</TemperatureAtPeakF>
    <HumidityRatioAtPeakLbwaterLbdryair>0.00347</HumidityRatioAtPeakLbwaterLbdryair>
    <FloorAreaFt2>1040.32379</FloorAreaFt2>
    <Occupants>2.50000</Occupants>
    <CalcOutdoorAirFlowRateFt3Min>74.90508</CalcOutdoorAirFlowRateFt3Min>
    <CalcDoasHeatAdditionRateBtuH>0.00000</CalcDoasHeatAdditionRateBtuH>
  </ZoneSizingInformation>
  <ZoneSizingInformation>
    <name>t4</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <LoadType>Heating</LoadType>
    <CalcDesLoadBtuH>15596.41677</CalcDesLoadBtuH>
    <UserDesLoadBtuH>15596.41677</UserDesLoadBtuH>
    <CalcDesAirFlowRateFt3Min>419.68215</CalcDesAirFlowRateFt3Min>
    <UserDesAirFlowRateFt3Min>419.68215</UserDesAirFlowRateFt3Min>
    <DesignDayName>DENVER INTL AP ANN HTG 99.6% CONDNS DB 1</DesignDayName>
    <DateTimeOfPeak>12/21 24:00:00</DateTimeOfPeak>
    <TemperatureAtPeakF>0.68000</TemperatureAtPeakF>
    <HumidityRatioAtPeakLbwaterLbdryair>0.00081</HumidityRatioAtPeakLbwaterLbdryair>
    <FloorAreaFt2>1040.32379</FloorAreaFt2>
    <Occupants>2.50000</Occupants>
    <CalcOutdoorAirFlowRateFt3Min>74.90508</CalcOutdoorAirFlowRateFt3Min>
    <CalcDoasHeatAdditionRateBtuH>0.00000</CalcDoasHeatAdditionRateBtuH>
  </ZoneSizingInformation>
  <ComponentSizingInformation>
    <name>t1</name>
    <ComponentType>ZoneHVAC:IdealLoadsAirSystem</ComponentType>
    <ComponentName>100 ROOM 1 IDEAL LOADS AIR SYSTEM</ComponentName>
    <InputFieldDescription>User-Specified Maximum Heating Air Flow Rate [ft3/min]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t2</name>
    <ComponentType>ZoneHVAC:IdealLoadsAirSystem</ComponentType>
    <ComponentName>100 ROOM 1 IDEAL LOADS AIR SYSTEM</ComponentName>
    <InputFieldDescription>User-Specified Maximum Cooling Air Flow Rate [ft3/min]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t3</name>
    <ComponentType>ZoneHVAC:IdealLoadsAirSystem</ComponentType>
    <ComponentName>101 ROOM 2 IDEAL LOADS AIR SYSTEM</ComponentName>
    <InputFieldDescription>User-Specified Maximum Heating Air Flow Rate [ft3/min]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t4</name>
    <ComponentType>ZoneHVAC:IdealLoadsAirSystem</ComponentType>
    <ComponentName>101 ROOM 2 IDEAL LOADS AIR SYSTEM</ComponentName>
    <InputFieldDescription>User-Specified Maximum Cooling Air Flow Rate [ft3/min]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <Environment>
    <name>t1</name>
    <EnvironmentName>DENVER INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>07/21</StartDate>
    <EndDate>07/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t2</name>
    <EnvironmentName>DENVER INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>07/21</StartDate>
    <EndDate>07/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t3</name>
    <EnvironmentName>DENVER INTL AP ANN HTG 99.6% CONDNS DB 1</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>12/21</StartDate>
    <EndDate>12/21</EndDate>
    <StartDayofweek>WinterDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t4</name>
    <EnvironmentName>RUN PERIOD 1</EnvironmentName>
    <EnvironmentType>WeatherFileRunPeriod</EnvironmentType>
    <StartDate>01/01/1997</StartDate>
    <EndDate>12/31/1997</EndDate>
    <StartDayofweek>Wednesday</StartDayofweek>
    <DurationDays>365</DurationDays>
    <SourceStartDayofweek>Use RunPeriod Specified Day</SourceStartDayofweek>
    <UseDaylightSaving>No</UseDaylightSaving>
    <UseHolidays>No</UseHolidays>
    <ApplyWeekendHolidayRule>No</ApplyWeekendHolidayRule>
    <UseRainValues>Yes</UseRainValues>
    <UseSnowValues>Yes</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <EnvironmentDaylightSaving>
    <name>t1</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t2</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t3</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t4</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>RunPeriod Object</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentWarmupdays>
    <name>Numberofwarmupdays</name>
    <t1>6</t1>
    <t2>6</t2>
    <t3>6</t3>
    <t4>6</t4>
  </EnvironmentWarmupdays>
  <EnvironmentDesignDayData>
    <name>t1</name>
    <MaxDryBulbTempF>94.28</MaxDryBulbTempF>
    <TempRangeDc>15.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>15.70</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePsi>15.</PressurePsi>
    <WindDirectionDegCwFromN>80</WindDirectionDegCwFromN>
    <WindSpeedFtMin>826.8</WindSpeedFtMin>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t2</name>
    <MaxDryBulbTempF>81.14</MaxDryBulbTempF>
    <TempRangeDc>15.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>18.30</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePsi>15.</PressurePsi>
    <WindDirectionDegCwFromN>80</WindDirectionDegCwFromN>
    <WindSpeedFtMin>826.8</WindSpeedFtMin>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t3</name>
    <MaxDryBulbTempF>0.68</MaxDryBulbTempF>
    <TempRangeDc>0.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>-17.40</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePsi>15.</PressurePsi>
    <WindDirectionDegCwFromN>160</WindDirectionDegCwFromN>
    <WindSpeedFtMin>649.6</WindSpeedFtMin>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayMisc>
    <name>t1</name>
    <Dayofyear>202</Dayofyear>
    <AshraeACoeff>1084.4</AshraeACoeff>
    <AshraeBCoeff>0.2082</AshraeBCoeff>
    <AshraeCCoeff>0.1365</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-6.23</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>20.6</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t2</name>
    <Dayofyear>202</Dayofyear>
    <AshraeACoeff>1084.4</AshraeACoeff>
    <AshraeBCoeff>0.2082</AshraeBCoeff>
    <AshraeCCoeff>0.1365</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-6.23</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>20.6</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t3</name>
    <Dayofyear>355</Dayofyear>
    <AshraeACoeff>1232.8</AshraeACoeff>
    <AshraeBCoeff>0.1424</AshraeBCoeff>
    <AshraeCCoeff>5.7719E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>2.45</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-24.</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAEClearSky</SolarModel>
  </EnvironmentDesignDayMisc>
  <TabularReport>
    <name>t1</name>
    <Style>Xmlandhtml</Style>
    <UnitConversion>xmlandhtml</UnitConversion>
  </TabularReport>
  <WarmupConvergenceInformation>
    <name>t1</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <EnvironmentTypeName>SizingPeriod: DENVER INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.000000000</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.000000000</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>0.248049932</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>0.111999374</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t2</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <EnvironmentTypeName>SizingPeriod: DENVER INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.000000000</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.000000000</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>0.244087268</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>0.119224620</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t3</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <EnvironmentTypeName>SizingPeriod: DENVER INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.000000000</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.000000000</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>0.493419332</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>0.259499403</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t4</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <EnvironmentTypeName>SizingPeriod: DENVER INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.000000000</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.000000000</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>0.483353250</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>0.271124709</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t5</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <EnvironmentTypeName>SizingPeriod: DENVER INTL AP ANN HTG 99.6% CONDNS DB 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.000000000</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.000000000</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>0.000582233</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>0.000049196</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t6</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <EnvironmentTypeName>SizingPeriod: DENVER INTL AP ANN HTG 99.6% CONDNS DB 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.000000000</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.000000000</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>0.000586941</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>0.000048046</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t7</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <EnvironmentTypeName>RunPeriod: RUN PERIOD 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.416886596</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.836740106</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>2.271710247</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>4.555045071</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t8</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <EnvironmentTypeName>RunPeriod: RUN PERIOD 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltaf>0.416640355</AverageWarmupTemperatureDifferenceDeltaf>
    <StdDevWarmupTemperatureDifferenceDeltaf>0.810972114</StdDevWarmupTemperatureDifferenceDeltaf>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceBtuH>2.003616430</AverageWarmupLoadDifferenceBtuH>
    <StdDevWarmupLoadDifferenceBtuH>3.342323027</StdDevWarmupLoadDifferenceBtuH>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
</InitializationSummary>
<FacilityComponentLoadSummary>
  <for>Facility</for>
  <EstimatedCoolingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="Btu/h">836.10</SensibleInstant>
    <SensibleDelayed units="Btu/h">215.81</SensibleDelayed>
    <Latent units="Btu/h">852.78</Latent>
    <Total units="Btu/h">1904.68</Total>
    <GrandTotal>7.84</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">3.12</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="Btu/h">7098.48</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Total units="Btu/h">7098.48</Total>
    <GrandTotal>29.20</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">11.64</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="Btu/h">9228.02</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">9228.02</Total>
    <GrandTotal>37.96</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">15.13</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="Btu/h">4237.59</SensibleInstant>
    <Latent units="Btu/h">-5138.1</Latent>
    <Total units="Btu/h">-900.5</Total>
    <GrandTotal>-3.7</GrandTotal>
    <RelatedArea units="ft2">3200.48</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-1.0</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="Btu/h">2401.57</SensibleInstant>
    <Latent units="Btu/h">-2911.9</Latent>
    <Total units="Btu/h">-510.3</Total>
    <GrandTotal>-2.1</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="Btu/h">2720.89</SensibleDelayed>
    <Total units="Btu/h">2720.89</Total>
    <GrandTotal>11.19</GrandTotal>
    <RelatedArea units="ft2">2600.81</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">3.57</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">2600.81</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="Btu/h">5342.44</SensibleDelayed>
    <Total units="Btu/h">5342.44</Total>
    <GrandTotal>21.98</GrandTotal>
    <RelatedArea units="ft2">3200.48</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">5.70</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="Btu/h">-32.7</SensibleDelayed>
    <Total units="Btu/h">-32.7</Total>
    <GrandTotal>-0.1</GrandTotal>
    <RelatedArea units="ft2">705.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-0.2</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">3200.48</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="Btu/h">-3093.3</SensibleDelayed>
    <Total units="Btu/h">-3093.3</Total>
    <GrandTotal>-12.7</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-5.1</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="Btu/h">1123.15</SensibleInstant>
    <Total units="Btu/h">1123.15</Total>
    <GrandTotal>4.62</GrandTotal>
    <RelatedArea units="ft2">92.13</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">41.60</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="Btu/h">1426.94</SensibleDelayed>
    <Total units="Btu/h">1426.94</Total>
    <GrandTotal>5.87</GrandTotal>
    <RelatedArea units="ft2">92.13</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">52.85</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="Btu/h">24924.90</SensibleInstant>
    <SensibleDelayed units="Btu/h">6580.05</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">-7197.2</Latent>
    <Total units="Btu/h">24307.74</Total>
  </EstimatedCoolingPeakLoadComponents>
  <CoolingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>7/21 17:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="F">
90.45</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="F">
58.99</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="lbWater/lbAir">
0.00347</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="F">
75.02</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
41.16</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="lbWater/lbAir">
0.00759</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="F">
57.20</SupplyAirTemperature>
    <MainFanAirFlow units="ft3/min">
1610.6684</MainFanAirFlow>
    <OutsideAirFlow units="ft3/min">
149.8100</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="Btu/h">
0.00</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="Btu/h">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="Btu/h">
0.00</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="Btu/h">
31504.95</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="Btu/h">
-31504.9</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </CoolingPeakConditions>
  <EngineeringChecksForCooling>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.0930</OutsideAirFraction>
    <AirflowPerFloorArea units="ft3/min-ft2">
7.743E-01</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="ft3-h/min-Btu">
0.000E+00</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="ft2-h/Btu">
0.000E+00</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="Btu/h-ft2">
0.000E+00</TotalCapacityPerFloorArea>
    <NumberOfPeople>5.0</NumberOfPeople>
  </EngineeringChecksForCooling>
  <EstimatedHeatingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="Btu/h">981.93</SensibleInstant>
    <SensibleDelayed units="Btu/h">-370.5</SensibleDelayed>
    <Latent units="Btu/h">644.45</Latent>
    <Total units="Btu/h">1255.82</Total>
    <GrandTotal>-3.7</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">2.06</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">3200.48</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="Btu/h">-12891.9</SensibleInstant>
    <Latent units="Btu/h">-3047.9</Latent>
    <Total units="Btu/h">-15939.7</Total>
    <GrandTotal>47.41</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="Btu/h">-6526.7</SensibleDelayed>
    <Total units="Btu/h">-6526.7</Total>
    <GrandTotal>19.41</GrandTotal>
    <RelatedArea units="ft2">2600.81</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-8.6</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">2600.81</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="Btu/h">-12100.0</SensibleDelayed>
    <Total units="Btu/h">-12100.0</Total>
    <GrandTotal>35.99</GrandTotal>
    <RelatedArea units="ft2">3200.48</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-12.9</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="Btu/h">70.15</SensibleDelayed>
    <Total units="Btu/h">70.15</Total>
    <GrandTotal>-0.2</GrandTotal>
    <RelatedArea units="ft2">705.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.34</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">3200.48</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="Btu/h">501.02</SensibleDelayed>
    <Total units="Btu/h">501.02</Total>
    <GrandTotal>-1.5</GrandTotal>
    <RelatedArea units="ft2">2080.65</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.82</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="Btu/h">-878.1</SensibleInstant>
    <Total units="Btu/h">-878.1</Total>
    <GrandTotal>2.61</GrandTotal>
    <RelatedArea units="ft2">92.13</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-32.5</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">92.13</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="Btu/h">-12788.1</SensibleInstant>
    <SensibleDelayed units="Btu/h">-18426.1</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">-2403.4</Latent>
    <Total units="Btu/h">-33617.6</Total>
  </EstimatedHeatingPeakLoadComponents>
  <HeatingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>12/21 24:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="F">
0.68</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="F">
0.68</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="lbWater/lbAir">
0.00081</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="F">
69.99</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
28.55</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="lbWater/lbAir">
0.00442</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="F">
104.00</SupplyAirTemperature>
    <MainFanAirFlow units="ft3/min">
840.8296</MainFanAirFlow>
    <OutsideAirFlow units="ft3/min">
149.8100</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="Btu/h">
0.00</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="Btu/h">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="Btu/h">
0.00</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="Btu/h">
-31214.1</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="Btu/h">
31214.12</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </HeatingPeakConditions>
  <EngineeringChecksForHeating>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.1782</OutsideAirFraction>
    <AirflowPerFloorArea units="ft3/min-ft2">
4.042E-01</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="ft3-h/min-Btu">
0.000E+00</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="ft2-h/Btu">
0.000E+00</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="Btu/h-ft2">
0.000E+00</TotalCapacityPerFloorArea>
    <NumberOfPeople>5.0</NumberOfPeople>
  </EngineeringChecksForHeating>
</FacilityComponentLoadSummary>
<ZoneComponentLoadSummary>
  <for>100 ROOM 1</for>
  <EstimatedCoolingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="Btu/h">418.05</SensibleInstant>
    <SensibleDelayed units="Btu/h">97.18</SensibleDelayed>
    <Latent units="Btu/h">426.39</Latent>
    <Total units="Btu/h">941.62</Total>
    <GrandTotal>7.70</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">3.09</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="Btu/h">3549.24</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Total units="Btu/h">3549.24</Total>
    <GrandTotal>29.01</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">11.64</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="Btu/h">4614.01</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">4614.01</Total>
    <GrandTotal>37.71</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">15.13</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="Btu/h">2118.67</SensibleInstant>
    <Latent units="Btu/h">-2571.1</Latent>
    <Total units="Btu/h">-452.4</Total>
    <GrandTotal>-3.7</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-1.0</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="Btu/h">1200.78</SensibleInstant>
    <Latent units="Btu/h">-1457.2</Latent>
    <Total units="Btu/h">-256.4</Total>
    <GrandTotal>-2.1</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="Btu/h">-0.00</SensibleInstant>
    <Latent units="Btu/h">-0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="Btu/h">1355.53</SensibleDelayed>
    <Total units="Btu/h">1355.53</Total>
    <GrandTotal>11.08</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">3.56</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="Btu/h">2958.30</SensibleDelayed>
    <Total units="Btu/h">2958.30</Total>
    <GrandTotal>24.18</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">6.31</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="Btu/h">-3.5</SensibleDelayed>
    <Total units="Btu/h">-3.5</Total>
    <GrandTotal>-0.0</GrandTotal>
    <RelatedArea units="ft2">352.66</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-0.0</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="Btu/h">-1504.9</SensibleDelayed>
    <Total units="Btu/h">-1504.9</Total>
    <GrandTotal>-12.3</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-4.9</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="Btu/h">538.91</SensibleInstant>
    <Total units="Btu/h">538.91</Total>
    <GrandTotal>4.40</GrandTotal>
    <RelatedArea units="ft2">34.63</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">53.10</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="Btu/h">493.72</SensibleDelayed>
    <Total units="Btu/h">493.72</Total>
    <GrandTotal>4.04</GrandTotal>
    <RelatedArea units="ft2">34.63</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">48.64</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="Btu/h">12439.65</SensibleInstant>
    <SensibleDelayed units="Btu/h">3396.33</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">-3601.8</Latent>
    <Total units="Btu/h">12234.14</Total>
  </EstimatedCoolingPeakLoadComponents>
  <CoolingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>7/21 17:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="F">
90.45</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="F">
58.99</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="lbWater/lbAir">
0.00347</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="F">
75.02</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
41.18</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="lbWater/lbAir">
0.00759</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="F">
57.20</SupplyAirTemperature>
    <MainFanAirFlow units="ft3/min">
809.6290</MainFanAirFlow>
    <OutsideAirFlow units="ft3/min">
74.9050</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="Btu/h">
15863.15</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="Btu/h">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="Btu/h">
15863.15</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="Btu/h">
15835.98</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="Btu/h">
27.17</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </CoolingPeakConditions>
  <EngineeringChecksForCooling>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.0925</OutsideAirFraction>
    <AirflowPerFloorArea units="ft3/min-ft2">
7.784E-01</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="ft3-h/min-Btu">
4.742E-03</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="ft2-h/Btu">
6.558E-02</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="Btu/h-ft2">
1.525E+01</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.5</NumberOfPeople>
  </EngineeringChecksForCooling>
  <EstimatedHeatingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="Btu/h">490.96</SensibleInstant>
    <SensibleDelayed units="Btu/h">-186.5</SensibleDelayed>
    <Latent units="Btu/h">322.22</Latent>
    <Total units="Btu/h">626.71</Total>
    <GrandTotal>-3.7</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">2.06</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="Btu/h">-6445.9</SensibleInstant>
    <Latent units="Btu/h">-1524.3</Latent>
    <Total units="Btu/h">-7970.2</Total>
    <GrandTotal>47.34</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="Btu/h">-0.00</SensibleInstant>
    <Latent units="Btu/h">-0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="Btu/h">-3264.9</SensibleDelayed>
    <Total units="Btu/h">-3264.9</Total>
    <GrandTotal>19.39</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-8.6</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="Btu/h">-6095.5</SensibleDelayed>
    <Total units="Btu/h">-6095.5</Total>
    <GrandTotal>36.21</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-13.0</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="Btu/h">50.40</SensibleDelayed>
    <Total units="Btu/h">50.40</Total>
    <GrandTotal>-0.3</GrandTotal>
    <RelatedArea units="ft2">352.66</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.49</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="Btu/h">249.51</SensibleDelayed>
    <Total units="Btu/h">249.51</Total>
    <GrandTotal>-1.5</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.82</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="Btu/h">-431.9</SensibleInstant>
    <Total units="Btu/h">-431.9</Total>
    <GrandTotal>2.57</GrandTotal>
    <RelatedArea units="ft2">34.63</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-42.6</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">34.63</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="Btu/h">-6386.9</SensibleInstant>
    <SensibleDelayed units="Btu/h">-9247.0</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">-1202.1</Latent>
    <Total units="Btu/h">-16835.9</Total>
  </EstimatedHeatingPeakLoadComponents>
  <HeatingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>12/21 24:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="F">
0.68</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="F">
0.68</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="lbWater/lbAir">
0.00081</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="F">
69.99</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
28.56</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="lbWater/lbAir">
0.00442</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="F">
104.00</SupplyAirTemperature>
    <MainFanAirFlow units="ft3/min">
421.1383</MainFanAirFlow>
    <OutsideAirFlow units="ft3/min">
74.9050</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="Btu/h">
-15650.2</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="Btu/h">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="Btu/h">
-15650.2</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="Btu/h">
-15633.9</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="Btu/h">
-16.3</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </HeatingPeakConditions>
  <EngineeringChecksForHeating>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.1779</OutsideAirFraction>
    <AirflowPerFloorArea units="ft3/min-ft2">
4.049E-01</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="ft3-h/min-Btu">
-2.500E-03</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="ft2-h/Btu">
-6.647E-02</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="Btu/h-ft2">
-1.504E+01</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.5</NumberOfPeople>
  </EngineeringChecksForHeating>
</ZoneComponentLoadSummary>
<ZoneComponentLoadSummary>
  <for>101 ROOM 2</for>
  <EstimatedCoolingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="Btu/h">418.05</SensibleInstant>
    <SensibleDelayed units="Btu/h">118.63</SensibleDelayed>
    <Latent units="Btu/h">426.39</Latent>
    <Total units="Btu/h">963.06</Total>
    <GrandTotal>7.98</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">3.16</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="Btu/h">3549.24</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Total units="Btu/h">3549.24</Total>
    <GrandTotal>29.40</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">11.64</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="Btu/h">4614.01</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">4614.01</Total>
    <GrandTotal>38.22</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">15.13</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="Btu/h">2118.92</SensibleInstant>
    <Latent units="Btu/h">-2567.0</Latent>
    <Total units="Btu/h">-448.1</Total>
    <GrandTotal>-3.7</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-1.0</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="Btu/h">1200.79</SensibleInstant>
    <Latent units="Btu/h">-1454.7</Latent>
    <Total units="Btu/h">-253.9</Total>
    <GrandTotal>-2.1</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="Btu/h">-0.00</SensibleInstant>
    <Latent units="Btu/h">-0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="Btu/h">1365.36</SensibleDelayed>
    <Total units="Btu/h">1365.36</Total>
    <GrandTotal>11.31</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">3.58</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="Btu/h">2384.14</SensibleDelayed>
    <Total units="Btu/h">2384.14</Total>
    <GrandTotal>19.75</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">5.08</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="Btu/h">-29.2</SensibleDelayed>
    <Total units="Btu/h">-29.2</Total>
    <GrandTotal>-0.2</GrandTotal>
    <RelatedArea units="ft2">352.66</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-0.3</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="Btu/h">-1588.4</SensibleDelayed>
    <Total units="Btu/h">-1588.4</Total>
    <GrandTotal>-13.2</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-5.2</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="Btu/h">584.24</SensibleInstant>
    <Total units="Btu/h">584.24</Total>
    <GrandTotal>4.84</GrandTotal>
    <RelatedArea units="ft2">57.50</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">34.67</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="Btu/h">933.22</SensibleDelayed>
    <Total units="Btu/h">933.22</Total>
    <GrandTotal>7.73</GrandTotal>
    <RelatedArea units="ft2">57.50</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">55.38</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="Btu/h">12485.25</SensibleInstant>
    <SensibleDelayed units="Btu/h">3183.72</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">-3595.4</Latent>
    <Total units="Btu/h">12073.61</Total>
  </EstimatedCoolingPeakLoadComponents>
  <CoolingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>7/21 17:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="F">
90.45</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="F">
58.99</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="lbWater/lbAir">
0.00347</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="F">
75.02</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
41.16</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="lbWater/lbAir">
0.00759</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="F">
57.20</SupplyAirTemperature>
    <MainFanAirFlow units="ft3/min">
801.0394</MainFanAirFlow>
    <OutsideAirFlow units="ft3/min">
74.9050</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="Btu/h">
15694.57</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="Btu/h">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="Btu/h">
15694.57</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="Btu/h">
15668.97</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="Btu/h">
25.60</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </CoolingPeakConditions>
  <EngineeringChecksForCooling>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.0935</OutsideAirFraction>
    <AirflowPerFloorArea units="ft3/min-ft2">
7.701E-01</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="ft3-h/min-Btu">
4.742E-03</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="ft2-h/Btu">
6.629E-02</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="Btu/h-ft2">
1.509E+01</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.5</NumberOfPeople>
  </EngineeringChecksForCooling>
  <EstimatedHeatingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="Btu/h">490.96</SensibleInstant>
    <SensibleDelayed units="Btu/h">-184.1</SensibleDelayed>
    <Latent units="Btu/h">322.22</Latent>
    <Total units="Btu/h">629.12</Total>
    <GrandTotal>-3.7</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">2.06</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="Btu/h">0.00</SensibleInstant>
    <Latent units="Btu/h">0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="Btu/h">-6445.9</SensibleInstant>
    <Latent units="Btu/h">-1523.6</Latent>
    <Total units="Btu/h">-7969.5</Total>
    <GrandTotal>47.49</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="Btu/h">-0.00</SensibleInstant>
    <Latent units="Btu/h">-0.00</Latent>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="Btu/h">-3261.8</SensibleDelayed>
    <Total units="Btu/h">-3261.8</Total>
    <GrandTotal>19.44</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-8.6</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1300.40</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="Btu/h">-6004.5</SensibleDelayed>
    <Total units="Btu/h">-6004.5</Total>
    <GrandTotal>35.78</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-12.8</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="Btu/h">19.75</SensibleDelayed>
    <Total units="Btu/h">19.75</Total>
    <GrandTotal>-0.1</GrandTotal>
    <RelatedArea units="ft2">352.66</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.19</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">1600.24</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="Btu/h">251.51</SensibleDelayed>
    <Total units="Btu/h">251.51</Total>
    <GrandTotal>-1.5</GrandTotal>
    <RelatedArea units="ft2">1040.32</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.82</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="Btu/h">-446.2</SensibleInstant>
    <Total units="Btu/h">-446.2</Total>
    <GrandTotal>2.66</GrandTotal>
    <RelatedArea units="ft2">57.50</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">-26.5</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">57.50</RelatedArea>
    <TotalPerArea units="Btu/h-ft2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="Btu/h">0.00</SensibleDelayed>
    <Total units="Btu/h">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="ft2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="Btu/h">-6401.2</SensibleInstant>
    <SensibleDelayed units="Btu/h">-9179.1</SensibleDelayed>
    <SensibleReturnAir units="Btu/h">0.00</SensibleReturnAir>
    <Latent units="Btu/h">-1201.4</Latent>
    <Total units="Btu/h">-16781.6</Total>
  </EstimatedHeatingPeakLoadComponents>
  <HeatingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>12/21 24:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="F">
0.68</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="F">
0.68</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="lbWater/lbAir">
0.00081</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="F">
69.99</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
28.55</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="lbWater/lbAir">
0.00442</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="F">
104.00</SupplyAirTemperature>
    <MainFanAirFlow units="ft3/min">
419.6913</MainFanAirFlow>
    <OutsideAirFlow units="ft3/min">
74.9050</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="Btu/h">
-15596.4</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="Btu/h">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="Btu/h">
-15596.4</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="Btu/h">
-15580.3</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="Btu/h">
-16.2</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </HeatingPeakConditions>
  <EngineeringChecksForHeating>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.1785</OutsideAirFraction>
    <AirflowPerFloorArea units="ft3/min-ft2">
4.035E-01</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="ft3-h/min-Btu">
-2.500E-03</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="ft2-h/Btu">
-6.670E-02</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="Btu/h-ft2">
-1.499E+01</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.5</NumberOfPeople>
  </EngineeringChecksForHeating>
</ZoneComponentLoadSummary>
<AnnualHeatEmissionsReport>
  <for>Entire Facility</for>
  <AnnualHeatEmissionsSummary>
    <name>HeatEmissions</name>
    <EnvelopeConvection>854865.28</EnvelopeConvection>
    <ZoneExfiltration>63556.62</ZoneExfiltration>
    <ZoneExhaustAir>0.00</ZoneExhaustAir>
    <HvacReliefAir>0.00</HvacReliefAir>
    <HvacRejectHeat>0.00</HvacRejectHeat>
    <Total>918440.63</Total>
  </AnnualHeatEmissionsSummary>
</AnnualHeatEmissionsReport>
<AnnualThermalResilienceSummary>
  <for>Entire Facility</for>
  <HeatIndexHours>
    <name>t100Room1</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>t101Room2</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Min</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Max</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Average</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Sum</name>
    <Safe801F units="hr">17520.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexHours>
  <HeatIndexOccupanthours>
    <name>t100Room1</name>
    <Safe801F units="hr">21900.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>t101Room2</name>
    <Safe801F units="hr">21900.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Min</name>
    <Safe801F units="hr">21900.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Max</name>
    <Safe801F units="hr">21900.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Average</name>
    <Safe801F units="hr">21900.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Sum</name>
    <Safe801F units="hr">43800.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupanthours>
  <HeatIndexOccupiedhours>
    <name>t100Room1</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>t101Room2</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Min</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Max</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Average</name>
    <Safe801F units="hr">8760.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Sum</name>
    <Safe801F units="hr">17520.00</Safe801F>
    <Caution801F900F units="hr">0.00</Caution801F900F>
    <ExtremeCaution900F1029F units="hr">0.00</ExtremeCaution900F1029F>
    <Danger10291251F units="hr">0.00</Danger10291251F>
    <ExtremeDanger1251F units="hr">0.00</ExtremeDanger1251F>
  </HeatIndexOccupiedhours>
  <HumidexHours>
    <name>t100Room1</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>t101Room2</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Min</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Max</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Average</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Sum</name>
    <LittleToNoDiscomfort29 units="hr">17520.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexOccupanthours>
    <name>t100Room1</name>
    <LittleToNoDiscomfort29 units="hr">21900.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>t101Room2</name>
    <LittleToNoDiscomfort29 units="hr">21900.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Min</name>
    <LittleToNoDiscomfort29 units="hr">21900.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Max</name>
    <LittleToNoDiscomfort29 units="hr">21900.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Average</name>
    <LittleToNoDiscomfort29 units="hr">21900.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Sum</name>
    <LittleToNoDiscomfort29 units="hr">43800.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupiedhours>
    <name>t100Room1</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>t101Room2</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Min</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Max</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Average</name>
    <LittleToNoDiscomfort29 units="hr">8760.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Sum</name>
    <LittleToNoDiscomfort29 units="hr">17520.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HoursOfSafetyForColdEvents>
    <name>t100Room1</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>t101Room2</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Min</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Max</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Average</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Sum</name>
    <HoursOfSafety units="hr">17520.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForHeatEvents>
    <name>t100Room1</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>t101Room2</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Min</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Max</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Average</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Sum</name>
    <HoursOfSafety units="hr">17520.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <UnmetDegreeHours>
    <name>t100Room1</name>
    <CoolingSetpointUnmetDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>t101Room2</name>
    <CoolingSetpointUnmetDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Min</name>
    <CoolingSetpointUnmetDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Max</name>
    <CoolingSetpointUnmetDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Average</name>
    <CoolingSetpointUnmetDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Sum</name>
    <CoolingSetpointUnmetDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°F·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°F·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>t100Room1</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>t101Room2</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Min</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Max</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Average</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Sum</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>t100Room1</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>t101Room2</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Min</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Max</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Average</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Sum</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
</AnnualThermalResilienceSummary>
<ClimaticDataSummary>
  <for>Entire Facility</for>
  <SizingperiodDesignday>
    <name>DenverIntlApAnnClg4CondnsDbMwb1</name>
    <MaximumDryBulb units="F">94.28</MaximumDryBulb>
    <DailyTemperatureRange units="deltaF">27.36</DailyTemperatureRange>
    <HumidityValue>60.26</HumidityValue>
    <HumidityType>Wetbulb [F]</HumidityType>
    <WindSpeed units="ft/min">826.81</WindSpeed>
    <WindDirection>80.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>DenverIntlApAnnClg4CondnsWbMdb1</name>
    <MaximumDryBulb units="F">81.14</MaximumDryBulb>
    <DailyTemperatureRange units="deltaF">27.36</DailyTemperatureRange>
    <HumidityValue>64.94</HumidityValue>
    <HumidityType>Wetbulb [F]</HumidityType>
    <WindSpeed units="ft/min">826.81</WindSpeed>
    <WindDirection>80.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>DenverIntlApAnnHtg996CondnsDb1</name>
    <MaximumDryBulb units="F">0.68</MaximumDryBulb>
    <DailyTemperatureRange units="deltaF">0.00</DailyTemperatureRange>
    <HumidityValue>0.68</HumidityValue>
    <HumidityType>Wetbulb [F]</HumidityType>
    <WindSpeed units="ft/min">649.64</WindSpeed>
    <WindDirection>160.00</WindDirection>
  </SizingperiodDesignday>
  <MonthlyPrecipitationSummary>
    <name>Jan</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Feb</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Mar</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Apr</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>May</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Jun</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Jul</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Aug</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Sep</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Oct</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Nov</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Dec</name>
    <MonthlyTotalPrecipitationFromEpw units="in">0.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>0</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
</ClimaticDataSummary>
<EnvelopeSummary>
  <for>Entire Facility</for>
  <OpaqueExterior>
    <name>SuE100EW5</name>
    <Construction>SU-E-100-E-W-5 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.060</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.063</UFactorNoFilm>
    <GrossArea units="ft2">663.84</GrossArea>
    <NetArea units="ft2">652.07</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuN100EW6</name>
    <Construction>SU-N-100-E-W-6 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.060</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.063</UFactorNoFilm>
    <GrossArea units="ft2">272.57</GrossArea>
    <NetArea units="ft2">272.57</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuW100EW2</name>
    <Construction>SU-W-100-E-W-2 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.060</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.063</UFactorNoFilm>
    <GrossArea units="ft2">663.84</GrossArea>
    <NetArea units="ft2">640.97</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuB100EF8</name>
    <Construction>SU-B-100-E-F-8 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.105</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.116</UFactorNoFilm>
    <GrossArea units="ft2">1040.32</GrossArea>
    <NetArea units="ft2">1040.32</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">180.00</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuT100ER11</name>
    <Construction>SU-T-100-E-R-11 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.036</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.037</UFactorNoFilm>
    <GrossArea units="ft2">583.46</GrossArea>
    <NetArea units="ft2">583.46</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">36.87</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuT100ER14</name>
    <Construction>SU-T-100-E-R-14 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.036</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.037</UFactorNoFilm>
    <GrossArea units="ft2">583.46</GrossArea>
    <NetArea units="ft2">583.46</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">36.87</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuT100ER9</name>
    <Construction>SU-T-100-E-R-9 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.036</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.037</UFactorNoFilm>
    <GrossArea units="ft2">133.49</GrossArea>
    <NetArea units="ft2">133.49</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">36.87</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuE101EW4</name>
    <Construction>SU-E-101-E-W-4 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.060</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.063</UFactorNoFilm>
    <GrossArea units="ft2">663.84</GrossArea>
    <NetArea units="ft2">629.21</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuS101EW3</name>
    <Construction>SU-S-101-E-W-3 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.060</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.063</UFactorNoFilm>
    <GrossArea units="ft2">272.57</GrossArea>
    <NetArea units="ft2">272.57</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuW101EW1</name>
    <Construction>SU-W-101-E-W-1 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.060</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.063</UFactorNoFilm>
    <GrossArea units="ft2">663.84</GrossArea>
    <NetArea units="ft2">640.97</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuB101EF7</name>
    <Construction>SU-B-101-E-F-7 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.105</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.116</UFactorNoFilm>
    <GrossArea units="ft2">1040.32</GrossArea>
    <NetArea units="ft2">1040.32</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">180.00</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuT101ER10</name>
    <Construction>SU-T-101-E-R-10 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.036</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.037</UFactorNoFilm>
    <GrossArea units="ft2">583.46</GrossArea>
    <NetArea units="ft2">583.46</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">36.87</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuT101ER12</name>
    <Construction>SU-T-101-E-R-12 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.036</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.037</UFactorNoFilm>
    <GrossArea units="ft2">133.49</GrossArea>
    <NetArea units="ft2">133.49</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">36.87</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>SuT101ER13</name>
    <Construction>SU-T-101-E-R-13 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.036</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.037</UFactorNoFilm>
    <GrossArea units="ft2">583.46</GrossArea>
    <NetArea units="ft2">583.46</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">36.87</Tilt>
  </OpaqueExterior>
  <OpaqueInterior>
    <name>SuN101100IW15Reversed</name>
    <Construction>SU-N-101-100-I-W-15 CUSTOM R-VALUE 5.0 CONST REVERSED</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.133</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.162</UFactorNoFilm>
    <GrossArea units="ft2">352.66</GrossArea>
    <NetArea units="ft2">352.66</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </OpaqueInterior>
  <OpaqueInterior>
    <name>SuN101100IW15</name>
    <Construction>SU-N-101-100-I-W-15 CUSTOM R-VALUE 5.0 CONST</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="Btu/h-ft2-F">0.133</UFactorWithFilm>
    <UFactorNoFilm units="Btu/h-ft2-F">0.162</UFactorNoFilm>
    <GrossArea units="ft2">352.66</GrossArea>
    <NetArea units="ft2">352.66</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </OpaqueInterior>
  <ExteriorFenestration>
    <name>Op3</name>
    <Construction>OP-3 CUSTOM R-VALUE 5.0 CONST</Construction>
    <GlassArea units="ft2">11.76</GlassArea>
    <FrameArea units="ft2">0.00</FrameArea>
    <DividerArea units="ft2">0.00</DividerArea>
    <AreaOfOneOpening units="ft2">11.76</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="ft2">11.76</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">0.200</GlassUFactor>
    <GlassShgc>0.401</GlassShgc>
    <GlassVisibleTransmittance>0.315</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>SU-E-100-E-W-5</ParentSurface>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>Op2</name>
    <Construction>OP-2 CUSTOM R-VALUE 5.0 CONST</Construction>
    <GlassArea units="ft2">22.87</GlassArea>
    <FrameArea units="ft2">0.00</FrameArea>
    <DividerArea units="ft2">0.00</DividerArea>
    <AreaOfOneOpening units="ft2">22.87</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="ft2">22.87</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">0.200</GlassUFactor>
    <GlassShgc>0.401</GlassShgc>
    <GlassVisibleTransmittance>0.315</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>SU-W-100-E-W-2</ParentSurface>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>Op4</name>
    <Construction>OP-4 CUSTOM R-VALUE 10.0 CONST</Construction>
    <GlassArea units="ft2">22.87</GlassArea>
    <FrameArea units="ft2">0.00</FrameArea>
    <DividerArea units="ft2">0.00</DividerArea>
    <AreaOfOneOpening units="ft2">22.87</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="ft2">22.87</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">0.100</GlassUFactor>
    <GlassShgc>0.401</GlassShgc>
    <GlassVisibleTransmittance>0.315</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>SU-E-101-E-W-4</ParentSurface>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>Op5</name>
    <Construction>OP-5 CUSTOM R-VALUE 5.0 CONST</Construction>
    <GlassArea units="ft2">11.76</GlassArea>
    <FrameArea units="ft2">0.00</FrameArea>
    <DividerArea units="ft2">0.00</DividerArea>
    <AreaOfOneOpening units="ft2">11.76</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="ft2">11.76</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">0.200</GlassUFactor>
    <GlassShgc>0.401</GlassShgc>
    <GlassVisibleTransmittance>0.315</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>SU-E-101-E-W-4</ParentSurface>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>Op1</name>
    <Construction>OP-1 CUSTOM R-VALUE 10.0 CONST</Construction>
    <GlassArea units="ft2">22.87</GlassArea>
    <FrameArea units="ft2">0.00</FrameArea>
    <DividerArea units="ft2">0.00</DividerArea>
    <AreaOfOneOpening units="ft2">22.87</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="ft2">22.87</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">0.100</GlassUFactor>
    <GlassShgc>0.401</GlassShgc>
    <GlassVisibleTransmittance>0.315</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>SU-W-101-E-W-1</ParentSurface>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfMultipliedOpenings units="ft2">92.13</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">0.150</GlassUFactor>
    <GlassShgc>0.401</GlassShgc>
    <GlassVisibleTransmittance>0.315</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="ft2">0.00</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">-</GlassUFactor>
    <GlassShgc>-</GlassShgc>
    <GlassVisibleTransmittance>-</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NonNorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="ft2">92.13</AreaOfMultipliedOpenings>
    <GlassUFactor units="Btu/h-ft2-F">0.150</GlassUFactor>
    <GlassShgc>0.401</GlassShgc>
    <GlassVisibleTransmittance>0.315</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <InteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfOpenings units="ft2">0.00</AreaOfOpenings>
    <GlassUFactor units="Btu/h-ft2-F">-</GlassUFactor>
    <GlassShgc>-</GlassShgc>
    <GlassVisibleTransmittance>-</GlassVisibleTransmittance>
  </InteriorFenestration>
</EnvelopeSummary>
<ShadingSummary>
  <for>Entire Facility</for>
</ShadingSummary>
<LightingSummary>
  <for>Entire Facility</for>
  <InteriorLighting>
    <name>Sp100room1Lights</name>
    <ZoneName>100 ROOM 1</ZoneName>
    <SpaceName>SP-100ROOM1</SpaceName>
    <SpaceType>GENERAL</SpaceType>
    <LightingPowerDensity units="Btu/h-ft2">3.4117</LightingPowerDensity>
    <SpaceArea units="ft2">1040.32</SpaceArea>
    <TotalPower units="Btu/h">3549.24</TotalPower>
    <EndUseSubcategory>General</EndUseSubcategory>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ScheduledHoursWeek units="hr">69.30</ScheduledHoursWeek>
    <HoursWeek1 units="hr">112.00</HoursWeek1>
    <FullLoadHoursWeek units="hr">69.30</FullLoadHoursWeek>
    <ReturnAirFraction>0.0000</ReturnAirFraction>
    <ConditionedYN>Y</ConditionedYN>
    <Consumption units="kWh">3758.85</Consumption>
  </InteriorLighting>
  <InteriorLighting>
    <name>Sp101room2Lights</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <SpaceName>SP-101ROOM2</SpaceName>
    <SpaceType>GENERAL</SpaceType>
    <LightingPowerDensity units="Btu/h-ft2">3.4117</LightingPowerDensity>
    <SpaceArea units="ft2">1040.32</SpaceArea>
    <TotalPower units="Btu/h">3549.24</TotalPower>
    <EndUseSubcategory>General</EndUseSubcategory>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ScheduledHoursWeek units="hr">69.30</ScheduledHoursWeek>
    <HoursWeek1 units="hr">112.00</HoursWeek1>
    <FullLoadHoursWeek units="hr">69.30</FullLoadHoursWeek>
    <ReturnAirFraction>0.0000</ReturnAirFraction>
    <ConditionedYN>Y</ConditionedYN>
    <Consumption units="kWh">3758.85</Consumption>
  </InteriorLighting>
  <InteriorLighting>
    <name>InteriorLightingTotal</name>
    <LightingPowerDensity units="Btu/h-ft2">3.4117</LightingPowerDensity>
    <SpaceArea units="ft2">2080.65</SpaceArea>
    <TotalPower units="Btu/h">7098.48</TotalPower>
    <Consumption units="kWh">7517.69</Consumption>
  </InteriorLighting>
  <ExteriorLighting>
    <name>ExteriorLightingTotal</name>
    <TotalWatts>0.00</TotalWatts>
    <Consumption units="kWh">0.00</Consumption>
  </ExteriorLighting>
</LightingSummary>
<EquipmentSummary>
  <for>Entire Facility</for>
  <AirTerminals>
    <name>none</name>
    <ZoneName>101 ROOM 2</ZoneName>
    <MinimumFlow units="ft3/min">156.02</MinimumFlow>
    <MinimumOutdoorFlow units="ft3/min">74.90</MinimumOutdoorFlow>
    <SupplyCoolingSetpoint units="F">57.20</SupplyCoolingSetpoint>
    <SupplyHeatingSetpoint units="F">104.00</SupplyHeatingSetpoint>
    <HeatingCapacity units="Btu/h">15596.42</HeatingCapacity>
    <CoolingCapacity units="ton">1.31</CoolingCapacity>
  </AirTerminals>
</EquipmentSummary>
<HvacSizingSummary>
  <for>Entire Facility</for>
  <ZoneSensibleCooling>
    <name>t100Room1</name>
    <CalculatedDesignLoad units="Btu/h">15863.15</CalculatedDesignLoad>
    <UserDesignLoad units="Btu/h">15863.15</UserDesignLoad>
    <UserDesignLoadPerArea units="Btu/h-ft2">15.25</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="ft3/min">809.629</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="ft3/min">809.629</UserDesignAirFlow>
    <DesignDayName>DENVER INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</DesignDayName>
    <DateTimeOfPeakTimestamp>7/21 17:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="F">75.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="F">75.02</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00759</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="F">90.45</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00347</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="ft3/min">74.905</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="Btu/h">0.00</HeatGainRateFromDoas>
  </ZoneSensibleCooling>
  <ZoneSensibleCooling>
    <name>t101Room2</name>
    <CalculatedDesignLoad units="Btu/h">15694.57</CalculatedDesignLoad>
    <UserDesignLoad units="Btu/h">15694.57</UserDesignLoad>
    <UserDesignLoadPerArea units="Btu/h-ft2">15.09</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="ft3/min">801.039</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="ft3/min">801.039</UserDesignAirFlow>
    <DesignDayName>DENVER INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</DesignDayName>
    <DateTimeOfPeakTimestamp>7/21 17:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="F">75.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="F">75.02</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00759</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="F">90.45</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00347</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="ft3/min">74.905</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="Btu/h">0.00</HeatGainRateFromDoas>
  </ZoneSensibleCooling>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
  <ZoneSensibleHeating>
    <name>t100Room1</name>
    <CalculatedDesignLoad units="Btu/h">15650.19</CalculatedDesignLoad>
    <UserDesignLoad units="Btu/h">15650.19</UserDesignLoad>
    <UserDesignLoadPerArea units="Btu/h-ft2">15.04</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="ft3/min">421.138</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="ft3/min">421.138</UserDesignAirFlow>
    <DesignDayName>DENVER INTL AP ANN HTG 99.6% CONDNS DB 1</DesignDayName>
    <DateTimeOfPeakTimestamp>12/21 24:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="F">70.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="F">69.99</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00442</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="F">0.68</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00081</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="ft3/min">74.905</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="Btu/h">0.00</HeatGainRateFromDoas>
  </ZoneSensibleHeating>
  <ZoneSensibleHeating>
    <name>t101Room2</name>
    <CalculatedDesignLoad units="Btu/h">15596.42</CalculatedDesignLoad>
    <UserDesignLoad units="Btu/h">15596.42</UserDesignLoad>
    <UserDesignLoadPerArea units="Btu/h-ft2">14.99</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="ft3/min">419.691</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="ft3/min">419.691</UserDesignAirFlow>
    <DesignDayName>DENVER INTL AP ANN HTG 99.6% CONDNS DB 1</DesignDayName>
    <DateTimeOfPeakTimestamp>12/21 24:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="F">70.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="F">69.99</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00442</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="F">0.68</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="lbWater/lbDryAir">0.00081</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="ft3/min">74.905</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="Btu/h">0.00</HeatGainRateFromDoas>
  </ZoneSensibleHeating>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
</HvacSizingSummary>
<CoilSizingDetails>
  <for>Entire Facility</for>
</CoilSizingDetails>
<SystemSummary>
  <for>Entire Facility</for>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>t100Room1</name>
    <WinterClothes units="hr">48.00</WinterClothes>
    <SummerClothes units="hr">7781.00</SummerClothes>
    <SummerOrWinterClothes units="hr">0.00</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>t101Room2</name>
    <WinterClothes units="hr">61.00</WinterClothes>
    <SummerClothes units="hr">7666.00</SummerClothes>
    <SummerOrWinterClothes units="hr">0.00</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>Facility</name>
    <WinterClothes units="hr">61.00</WinterClothes>
    <SummerClothes units="hr">7902.00</SummerClothes>
    <SummerOrWinterClothes units="hr">0.00</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
  <TimeSetpointNotMet>
    <name>t100Room1</name>
    <DuringHeating units="hr">0.00</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">0.00</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <TimeSetpointNotMet>
    <name>t101Room2</name>
    <DuringHeating units="hr">0.00</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">0.00</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <TimeSetpointNotMet>
    <name>Facility</name>
    <DuringHeating units="hr">0.00</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">0.00</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
</SystemSummary>
<OutdoorAirSummary>
  <for>Entire Facility</for>
  <AverageOutdoorAirDuringOccupiedHours>
    <name>t100Room1</name>
    <AverageNumberOfOccupants>2.50</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.50</NominalNumberOfOccupants>
    <ZoneVolume units="ft3">15863.71</ZoneVolume>
    <MechanicalVentilation units="ACH">0.000</MechanicalVentilation>
    <Infiltration units="ACH">0.512</Infiltration>
    <AfnInfiltration units="ACH">0.000</AfnInfiltration>
    <SimpleVentilation units="ACH">0.291</SimpleVentilation>
  </AverageOutdoorAirDuringOccupiedHours>
  <AverageOutdoorAirDuringOccupiedHours>
    <name>t101Room2</name>
    <AverageNumberOfOccupants>2.50</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.50</NominalNumberOfOccupants>
    <ZoneVolume units="ft3">15865.45</ZoneVolume>
    <MechanicalVentilation units="ACH">0.000</MechanicalVentilation>
    <Infiltration units="ACH">0.512</Infiltration>
    <AfnInfiltration units="ACH">0.000</AfnInfiltration>
    <SimpleVentilation units="ACH">0.291</SimpleVentilation>
  </AverageOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
  <MinimumOutdoorAirDuringOccupiedHours>
    <name>t100Room1</name>
    <AverageNumberOfOccupants>2.50</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.50</NominalNumberOfOccupants>
    <ZoneVolume units="ft3">15863.71</ZoneVolume>
    <MechanicalVentilation units="ACH">0.000</MechanicalVentilation>
    <Infiltration units="ACH">0.000</Infiltration>
    <AfnInfiltration units="ACH">0.000</AfnInfiltration>
    <SimpleVentilation units="ACH">0.036</SimpleVentilation>
  </MinimumOutdoorAirDuringOccupiedHours>
  <MinimumOutdoorAirDuringOccupiedHours>
    <name>t101Room2</name>
    <AverageNumberOfOccupants>2.50</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.50</NominalNumberOfOccupants>
    <ZoneVolume units="ft3">15865.45</ZoneVolume>
    <MechanicalVentilation units="ACH">0.000</MechanicalVentilation>
    <Infiltration units="ACH">0.000</Infiltration>
    <AfnInfiltration units="ACH">0.000</AfnInfiltration>
    <SimpleVentilation units="ACH">0.036</SimpleVentilation>
  </MinimumOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
</OutdoorAirSummary>
<OutdoorAirDetails>
  <for>Entire Facility</for>
  <MechanicalVentilationParametersByZone>
    <name>t100Room1</name>
    <AverageNumberOfOccupants>2.50</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.50</NominalNumberOfOccupants>
    <ZoneVolume units="ft3">15863.71</ZoneVolume>
    <ZoneArea units="ft2">1040.32</ZoneArea>
    <MinimumDynamicTargetVentilationVozDynMin units="ft3/min">74.905</MinimumDynamicTargetVentilationVozDynMin>
  </MechanicalVentilationParametersByZone>
  <MechanicalVentilationParametersByZone>
    <name>t101Room2</name>
    <AverageNumberOfOccupants>2.50</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.50</NominalNumberOfOccupants>
    <ZoneVolume units="ft3">15865.45</ZoneVolume>
    <ZoneArea units="ft2">1040.32</ZoneArea>
    <MinimumDynamicTargetVentilationVozDynMin units="ft3/min">74.905</MinimumDynamicTargetVentilationVozDynMin>
  </MechanicalVentilationParametersByZone>
  <MechanicalVentilationParametersByZone>
    <name>TotalFacility</name>
    <AverageNumberOfOccupants>5.00</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>5.00</NominalNumberOfOccupants>
    <ZoneVolume units="ft3">31729.17</ZoneVolume>
    <ZoneArea units="ft2">2080.65</ZoneArea>
    <DesignZoneOutdoorAirflowVoz units="ft3/min">0.0000</DesignZoneOutdoorAirflowVoz>
    <MinimumDynamicTargetVentilationVozDynMin units="ft3/min">149.810</MinimumDynamicTargetVentilationVozDynMin>
  </MechanicalVentilationParametersByZone>
  <TotalOutdoorAirByZone>
    <name>t100Room1</name>
    <MechanicalVentilation units="ft3">0.00</MechanicalVentilation>
    <NaturalVentilation units="ft3">40063114.53</NaturalVentilation>
    <TotalVentilation units="ft3">40063114.53</TotalVentilation>
    <Infiltration units="ft3">70470065.04</Infiltration>
    <TotalVentilationAndInfiltration units="ft3">0.110533E+09</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="ft3">39703885.68</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">29.00</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">8776.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">27.00</TimeAboveVozDyn>
    <TimeAboveZeroWhenUnoccupied units="hr">0.00</TimeAboveZeroWhenUnoccupied>
  </TotalOutdoorAirByZone>
  <TotalOutdoorAirByZone>
    <name>t101Room2</name>
    <MechanicalVentilation units="ft3">0.00</MechanicalVentilation>
    <NaturalVentilation units="ft3">40063114.53</NaturalVentilation>
    <TotalVentilation units="ft3">40063114.53</TotalVentilation>
    <Infiltration units="ft3">70477789.55</Infiltration>
    <TotalVentilationAndInfiltration units="ft3">0.110541E+09</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="ft3">39703885.68</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">29.00</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">8776.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">27.00</TimeAboveVozDyn>
    <TimeAboveZeroWhenUnoccupied units="hr">0.00</TimeAboveZeroWhenUnoccupied>
  </TotalOutdoorAirByZone>
  <TotalOutdoorAirByZone>
    <name>TotalFacility</name>
    <MechanicalVentilation units="ft3">0.00</MechanicalVentilation>
    <NaturalVentilation units="ft3">80126229.07</NaturalVentilation>
    <TotalVentilation units="ft3">80126229.07</TotalVentilation>
    <Infiltration units="ft3">0.140948E+09</Infiltration>
    <TotalVentilationAndInfiltration units="ft3">0.221074E+09</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="ft3">79407771.36</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">29.00</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">8776.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">27.00</TimeAboveVozDyn>
    <TimeAboveZeroWhenUnoccupied units="hr">0.00</TimeAboveZeroWhenUnoccupied>
  </TotalOutdoorAirByZone>
  <AverageOutdoorAirDuringOccupancyByZoneFlowRates>
    <name>t100Room1</name>
    <MechanicalVentilation units="ft3/min">0.0000</MechanicalVentilation>
    <NaturalVentilation units="ft3/min">75.5827</NaturalVentilation>
    <TotalVentilation units="ft3/min">75.5827</TotalVentilation>
    <Infiltration units="ft3/min">132.9482</Infiltration>
    <TotalVentilationAndInfiltration units="ft3/min">208.5309</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="ft3/min">74.9050</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">29.00</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">8776.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">27.00</TimeAboveVozDyn>
  </AverageOutdoorAirDuringOccupancyByZoneFlowRates>
  <AverageOutdoorAirDuringOccupancyByZoneFlowRates>
    <name>t101Room2</name>
    <MechanicalVentilation units="ft3/min">0.0000</MechanicalVentilation>
    <NaturalVentilation units="ft3/min">75.5827</NaturalVentilation>
    <TotalVentilation units="ft3/min">75.5827</TotalVentilation>
    <Infiltration units="ft3/min">132.9627</Infiltration>
    <TotalVentilationAndInfiltration units="ft3/min">208.5454</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="ft3/min">74.9050</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">29.00</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">8776.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">27.00</TimeAboveVozDyn>
  </AverageOutdoorAirDuringOccupancyByZoneFlowRates>
  <AverageOutdoorAirDuringOccupancyByZoneFlowRates>
    <name>TotalFacility</name>
    <MechanicalVentilation units="ft3/min">0.0000</MechanicalVentilation>
    <NaturalVentilation units="ft3/min">151.1654</NaturalVentilation>
    <TotalVentilation units="ft3/min">151.1654</TotalVentilation>
    <Infiltration units="ft3/min">265.9109</Infiltration>
    <TotalVentilationAndInfiltration units="ft3/min">417.0763</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="ft3/min">149.8100</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">29.00</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">8776.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">27.00</TimeAboveVozDyn>
  </AverageOutdoorAirDuringOccupancyByZoneFlowRates>
</OutdoorAirDetails>
<ObjectCountSummary>
  <for>Entire Facility</for>
  <SurfacesByClass>
    <name>Wall</name>
    <Total>8</Total>
    <Outdoors>6</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Floor</name>
    <Total>2</Total>
    <Outdoors>2</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Roof</name>
    <Total>6</Total>
    <Outdoors>6</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>InternalMass</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>BuildingDetachedShading</name>
    <Total>4</Total>
    <Outdoors>4</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>FixedDetachedShading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Window</name>
    <Total>5</Total>
    <Outdoors>5</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Door</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>GlassDoor</name>
    <Total>3</Total>
    <Outdoors>3</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Shading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Overhang</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Fin</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDome</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDiffuser</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <Hvac>
    <name>Count</name>
    <HvacAirLoops>0</HvacAirLoops>
    <ConditionedZones>2</ConditionedZones>
    <UnconditionedZones>0</UnconditionedZones>
    <SupplyPlenums>0</SupplyPlenums>
    <ReturnPlenums>0</ReturnPlenums>
  </Hvac>
  <InputFields>
    <name>Count</name>
    <IdfObjects>247</IdfObjects>
    <DefaultedFields>178</DefaultedFields>
    <FieldsWithDefaults>550</FieldsWithDefaults>
    <AutosizedFields>4</AutosizedFields>
    <AutosizableFields>12</AutosizableFields>
    <AutocalculatedFields>54</AutocalculatedFields>
    <AutocalculatableFields>58</AutocalculatableFields>
  </InputFields>
</ObjectCountSummary>
<EnergyMeters>
  <for>Entire Facility</for>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityFacility</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityBuilding</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityZone100Room1</name>
    <ElectricityAnnualValue units="kWh">8760.19</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2392.51</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricity</name>
    <ElectricityAnnualValue units="kWh">7617.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2080.44</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricityZone100Room1</name>
    <ElectricityAnnualValue units="kWh">3808.78</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1040.22</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="kWh">7617.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2080.44</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricity</name>
    <ElectricityAnnualValue units="kWh">7617.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2080.44</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricityZone100Room1</name>
    <ElectricityAnnualValue units="kWh">3808.78</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1040.22</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="kWh">7617.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2080.44</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityZone101Room2</name>
    <ElectricityAnnualValue units="kWh">8760.19</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2392.51</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricityZone101Room2</name>
    <ElectricityAnnualValue units="kWh">3808.78</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1040.22</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricityZone101Room2</name>
    <ElectricityAnnualValue units="kWh">3808.78</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1040.22</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="kWh">9902.82</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2704.58</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricityZone100Room1</name>
    <ElectricityAnnualValue units="kWh">4951.41</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1352.29</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="kWh">9902.82</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2704.58</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="kWh">9902.82</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2704.58</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricityZone100Room1</name>
    <ElectricityAnnualValue units="kWh">4951.41</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1352.29</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="kWh">9902.82</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2704.58</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricityZone101Room2</name>
    <ElectricityAnnualValue units="kWh">4951.41</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1352.29</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricityZone101Room2</name>
    <ElectricityAnnualValue units="kWh">4951.41</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1352.29</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>FansElectricity</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>FansElectricityZone100Room1</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>VentilationSimpleFansElectricity</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>VentilationSimpleFansElectricityZone100Room1</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>FansElectricityZone101Room2</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>VentilationSimpleFansElectricityZone101Room2</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedFacility</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedPlant</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitypurchased</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralCogenerationElectricitypurchased</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldFacility</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldPlant</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitysurplussold</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralCogenerationElectricitysurplussold</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetFacility</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetPlant</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitynet</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralCogenerationElectricitynet</name>
    <ElectricityAnnualValue units="kWh">17520.37</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">4785.02</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <footnote>Values shown are for all completed run periods - including any simulations run during sizing periods</footnote>
  <AnnualAndPeakValuesCooling>
    <name>DistrictcoolingFacility</name>
    <CoolingAnnualValue units="ton-hrs">2326.39</CoolingAnnualValue>
    <CoolingMinimumValue units="ton">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="ton">2.63</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <AnnualAndPeakValuesCooling>
    <name>DistrictcoolingHvac</name>
    <CoolingAnnualValue units="ton-hrs">2326.39</CoolingAnnualValue>
    <CoolingMinimumValue units="ton">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="ton">2.63</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <AnnualAndPeakValuesCooling>
    <name>CoolingDistrictcooling</name>
    <CoolingAnnualValue units="ton-hrs">2326.39</CoolingAnnualValue>
    <CoolingMinimumValue units="ton">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="ton">2.63</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <AnnualAndPeakValuesCooling>
    <name>GeneralCoolingDistrictcooling</name>
    <CoolingAnnualValue units="ton-hrs">2326.39</CoolingAnnualValue>
    <CoolingMinimumValue units="ton">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="ton">2.63</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <footnote>Values shown are for all completed run periods - including any simulations run during sizing periods</footnote>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonEquivalentFacility</name>
    <AnnualValue units="lb">0.00</AnnualValue>
    <MinimumValue units="lb/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="lb/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonequivalentemissionsCarbonEquivalent</name>
    <AnnualValue units="lb">0.00</AnnualValue>
    <MinimumValue units="lb/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="lb/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-01:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <footnote>Values shown are for all completed run periods - including any simulations run during sizing periods</footnote>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferFacility</name>
    <AnnualValue units="kBtu">33674.84</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31514.47</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferBuilding</name>
    <AnnualValue units="kBtu">33674.84</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31514.47</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferZone100Room1</name>
    <AnnualValue units="kBtu">16140.65</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15841.36</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransfer</name>
    <AnnualValue units="kBtu">5779.67</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31219.25</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransferZone100Room1</name>
    <AnnualValue units="kBtu">3091.15</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15636.51</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingEnergytransfer</name>
    <AnnualValue units="kBtu">5779.67</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31219.25</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingEnergytransferZone100Room1</name>
    <AnnualValue units="kBtu">3091.15</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15636.51</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransfer</name>
    <AnnualValue units="kBtu">27895.17</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31514.47</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransferZone100Room1</name>
    <AnnualValue units="kBtu">13049.50</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15841.36</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralCoolingEnergytransfer</name>
    <AnnualValue units="kBtu">27895.17</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31514.47</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralCoolingEnergytransferZone100Room1</name>
    <AnnualValue units="kBtu">13049.50</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15841.36</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferZone101Room2</name>
    <AnnualValue units="kBtu">17534.20</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15673.11</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransferZone101Room2</name>
    <AnnualValue units="kBtu">2688.53</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15582.74</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingEnergytransferZone101Room2</name>
    <AnnualValue units="kBtu">2688.53</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15582.74</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransferZone101Room2</name>
    <AnnualValue units="kBtu">14845.67</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15673.11</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralCoolingEnergytransferZone101Room2</name>
    <AnnualValue units="kBtu">14845.67</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-DEC-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">15673.11</MaximumValue>
    <TimestampOfMaximumTimestamp>21-JUL-17:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>DistrictheatingwaterFacility</name>
    <AnnualValue units="kBtu">5778.82</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31219.25</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>DistrictheatingwaterHvac</name>
    <AnnualValue units="kBtu">5778.82</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31219.25</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingDistrictheatingwater</name>
    <AnnualValue units="kBtu">5778.82</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31219.25</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingDistrictheatingwater</name>
    <AnnualValue units="kBtu">5778.82</AnnualValue>
    <MinimumValue units="Btu/h">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>21-JUL-01:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="Btu/h">31219.25</MaximumValue>
    <TimestampOfMaximumTimestamp>21-DEC-24:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <footnote>Values shown are for all completed run periods - including any simulations run during sizing periods</footnote>
</EnergyMeters>
<SensibleHeatGainSummary>
  <for>Entire Facility</for>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>t100Room1</name>
    <HvacZoneEqOtherSensibleAirHeating units="kBtu">2716.287</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton-hrs">-1051.42</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="kBtu">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton-hrs">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="kBtu">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton-hrs">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="kBtu">5579.317</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="kBtu">12834.269</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="kBtu">16684.549</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="kBtu">6771.021</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="kBtu">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="kBtu">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="kBtu">0.578</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="kBtu">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="kBtu">-574.45</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="kBtu">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="kBtu">-28326.42</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="kBtu">-3059.15</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>t101Room2</name>
    <HvacZoneEqOtherSensibleAirHeating units="kBtu">2314.964</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton-hrs">-1200.76</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="kBtu">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton-hrs">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="kBtu">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton-hrs">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="kBtu">5565.536</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="kBtu">12834.269</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="kBtu">16684.549</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="kBtu">10564.371</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="kBtu">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="kBtu">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="kBtu">0.984</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="kBtu">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="kBtu">-603.69</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="kBtu">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="kBtu">-28499.12</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="kBtu">-4442.19</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <HvacZoneEqOtherSensibleAirHeating units="kBtu">5031.251</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton-hrs">-2252.17</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="kBtu">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton-hrs">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="kBtu">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton-hrs">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="kBtu">11144.853</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="kBtu">25668.537</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="kBtu">33369.099</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="kBtu">17335.393</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="kBtu">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="kBtu">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="kBtu">1.562</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="kBtu">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="kBtu">-1178.14</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="kBtu">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="kBtu">-56825.54</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="kBtu">-7501.34</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>t100Room1</name>
    <TimeOfPeakTimestamp>05-NOV-17:00</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="Btu/h">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton">-0.5</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="Btu/h">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="Btu/h">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="Btu/h">597.57</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="Btu/h">1774.62</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="Btu/h">2307.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="Btu/h">12329.28</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="Btu/h">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="Btu/h">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="Btu/h">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="Btu/h">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="Btu/h">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="Btu/h">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="Btu/h">-3656.9</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="Btu/h">-7355.5</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>t101Room2</name>
    <TimeOfPeakTimestamp>29-DEC-08:15</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="Btu/h">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton">-0.6</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="Btu/h">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="Btu/h">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="Btu/h">649.85</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="Btu/h">3194.31</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="Btu/h">4152.61</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="Btu/h">2714.12</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="Btu/h">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="Btu/h">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="Btu/h">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="Btu/h">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="Btu/h">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="Btu/h">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="Btu/h">-3657.0</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="Btu/h">-279.7</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>05-NOV-17:00</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="Btu/h">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton">-1.0</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="Btu/h">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="Btu/h">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="Btu/h">1195.13</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="Btu/h">3549.24</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="Btu/h">4614.01</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="Btu/h">24576.20</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="Btu/h">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="Btu/h">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="Btu/h">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="Btu/h">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="Btu/h">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="Btu/h">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="Btu/h">-7314.1</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="Btu/h">-14035.4</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>t100Room1</name>
    <TimeOfPeakTimestamp>10-FEB-05:00</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="Btu/h">2373.62</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="Btu/h">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="Btu/h">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="Btu/h">701.22</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="Btu/h">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="Btu/h">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="Btu/h">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="Btu/h">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="Btu/h">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="Btu/h">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="Btu/h">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="Btu/h">-103.1</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="Btu/h">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="Btu/h">-2515.0</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="Btu/h">-456.8</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>t101Room2</name>
    <TimeOfPeakTimestamp>31-JUL-05:00</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="Btu/h">2320.90</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="Btu/h">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="Btu/h">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="Btu/h">701.22</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="Btu/h">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="Btu/h">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="Btu/h">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="Btu/h">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="Btu/h">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="Btu/h">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="Btu/h">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="Btu/h">-107.5</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="Btu/h">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="Btu/h">-2515.2</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="Btu/h">-399.5</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>31-JUL-05:00</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="Btu/h">4594.96</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="ton">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="Btu/h">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="ton">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="Btu/h">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="ton">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="Btu/h">1402.44</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="Btu/h">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="Btu/h">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="Btu/h">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="Btu/h">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="Btu/h">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="Btu/h">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="Btu/h">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="Btu/h">-211.4</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="Btu/h">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="Btu/h">-5030.2</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="Btu/h">-755.8</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
</SensibleHeatGainSummary>
<Standard621Summary>
  <for>Entire Facility</for>
</Standard621Summary>
<LeedSummary>
  <for>Entire Facility</for>
  <Sec11aGeneralInformation>
    <name>Data</name>
    <WeatherFile>RUN PERIOD 1 ** City Name State Name Country Name Data Source WMO#=NA</WeatherFile>
    <TotalGrossFloorArea units="ft2">
2080.65</TotalGrossFloorArea>
    <PrincipalHeatingSource>District Heating Water</PrincipalHeatingSource>
  </Sec11aGeneralInformation>
  <Eap21SpaceUsageType>
    <name>t100Room1</name>
    <SpaceArea units="ft2">1040.32</SpaceArea>
    <RegularlyOccupiedArea units="ft2">1040.32</RegularlyOccupiedArea>
    <UnconditionedArea units="ft2">0.00</UnconditionedArea>
    <TypicalHoursWeekInOperation units="hr/wk">168.00</TypicalHoursWeekInOperation>
  </Eap21SpaceUsageType>
  <Eap21SpaceUsageType>
    <name>t101Room2</name>
    <SpaceArea units="ft2">1040.32</SpaceArea>
    <RegularlyOccupiedArea units="ft2">1040.32</RegularlyOccupiedArea>
    <UnconditionedArea units="ft2">0.00</UnconditionedArea>
    <TypicalHoursWeekInOperation units="hr/wk">168.00</TypicalHoursWeekInOperation>
  </Eap21SpaceUsageType>
  <Eap21SpaceUsageType>
    <name>Totals</name>
    <SpaceArea units="ft2">2080.65</SpaceArea>
    <RegularlyOccupiedArea units="ft2">2080.65</RegularlyOccupiedArea>
    <UnconditionedArea units="ft2">0.00</UnconditionedArea>
  </Eap21SpaceUsageType>
  <Eap22AdvisoryMessages>
    <name>Data</name>
    <NumberOfHoursHeatingLoadsNotMet>0.00</NumberOfHoursHeatingLoadsNotMet>
    <NumberOfHoursCoolingLoadsNotMet>0.00</NumberOfHoursCoolingLoadsNotMet>
    <NumberOfHoursNotMet>0.00</NumberOfHoursNotMet>
  </Eap22AdvisoryMessages>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatingGeneral</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">5030.44</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">4594.98</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>CoolingGeneral</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">2250.56</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">1.05</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorLightingGeneral</name>
    <ElectricityEnergyUse units="kWh">7517.69</ElectricityEnergyUse>
    <ElectricityDemand units="W">1872.40</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorLightingNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorEquipmentGeneral</name>
    <ElectricityEnergyUse units="kWh">9773.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">2434.12</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorEquipmentNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>FansVentilationSimple</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>PumpsNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRejectionNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HumidificationNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRecoveryNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>WaterSystemsNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>RefrigerationNotSubdivided</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>GeneratorsGeneral</name>
    <ElectricityEnergyUse units="kWh">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="therm">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="Btu/h">0.00</NaturalGasDemand>
    <GasolineUse units="therm">0.00</GasolineUse>
    <GasolineDemand units="Btu/h">0.00</GasolineDemand>
    <DieselUse units="kBtu">0.00</DieselUse>
    <DieselDemand units="Btu/h">0.00</DieselDemand>
    <CoalUse units="kBtu">0.00</CoalUse>
    <CoalDemand units="Btu/h">0.00</CoalDemand>
    <FuelOilNo1Use units="kBtu">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="Btu/h">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="kBtu">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="Btu/h">0.00</FuelOilNo2Demand>
    <PropaneUse units="kBtu">0.00</PropaneUse>
    <PropaneDemand units="Btu/h">0.00</PropaneDemand>
    <OtherFuel1Use units="kBtu">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="Btu/h">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="kBtu">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="Btu/h">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="ton-hrs">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="ton">0.00</DistrictCoolingDemand>
    <DistrictHeatingWaterUse units="kBtu">0.00</DistrictHeatingWaterUse>
    <DistrictHeatingWaterDemand units="Btu/h">0.00</DistrictHeatingWaterDemand>
    <DistrictHeatingSteamUse units="kBtu">0.00</DistrictHeatingSteamUse>
    <DistrictHeatingSteamDemand units="Btu/h">0.00</DistrictHeatingSteamDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap26EnergyUseSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="kBtu">33369.10</ProcessSubtotal>
    <TotalEnergyUse units="kBtu">59037.64</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="kBtu">0.00</ProcessSubtotal>
    <TotalEnergyUse units="kBtu">0.00</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Additional</name>
    <ProcessSubtotal units="kBtu">0.00</ProcessSubtotal>
    <TotalEnergyUse units="kBtu">30402736.95</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Total</name>
    <ProcessSubtotal units="kBtu">33369.10</ProcessSubtotal>
    <TotalEnergyUse units="kBtu">91092.82</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap27EnergyCostSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Additional</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Total</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <footnote>Process energy cost based on ratio of process to total energy.</footnote>
  <L1RenewableEnergySourceSummary>
    <name>Photovoltaic</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="kBtu">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <L1RenewableEnergySourceSummary>
    <name>Wind</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="kBtu">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <Eap217aEnergyUseIntensityElectricity>
    <name units="kWh/ft2">Electricty</name>
    <InteriorLightingAll>3.61</InteriorLightingAll>
    <SpaceHeating>0.00</SpaceHeating>
    <SpaceCooling>0.00</SpaceCooling>
    <FansAll>0.00</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>4.70</ReceptacleEquipment>
    <MiscellaneousAll>8.31</MiscellaneousAll>
    <Subtotal>8.31</Subtotal>
  </Eap217aEnergyUseIntensityElectricity>
  <Eap217bEnergyUseIntensityNaturalGas>
    <name units="kBtu/ft2">NaturalGas</name>
    <SpaceHeating>0.00</SpaceHeating>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <MiscellaneousAll>0.00</MiscellaneousAll>
    <Subtotal>0.00</Subtotal>
  </Eap217bEnergyUseIntensityNaturalGas>
  <Eap217cEnergyUseIntensityAdditional>
    <name units="kBtu/ft2">Additional</name>
    <Subtotal>0.00</Subtotal>
    <Miscellaneous>0.00</Miscellaneous>
  </Eap217cEnergyUseIntensityAdditional>
  <Eap218EndUsePercentage>
    <name units="%">Percent</name>
    <InteriorLightingAll>28.18</InteriorLightingAll>
    <SpaceHeating>5.52</SpaceHeating>
    <SpaceCooling>29.67</SpaceCooling>
    <FansAll>0.00</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>36.63</ReceptacleEquipment>
    <Miscellaneous>-0.0</Miscellaneous>
  </Eap218EndUsePercentage>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Sp100room1HeatingSch</name>
    <FirstObjectUsed>THERMOSTAT SETPOINT DUAL SETPOINT 1</FirstObjectUsed>
    <MonthAssumed>July</MonthAssumed>
    <t11amFirstWednesday units="F">70.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="F">70.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Sp100room1CoolingSch</name>
    <FirstObjectUsed>THERMOSTAT SETPOINT DUAL SETPOINT 1</FirstObjectUsed>
    <MonthAssumed>January</MonthAssumed>
    <t11amFirstWednesday units="F">75.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="F">75.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Sp101room2HeatingSch</name>
    <FirstObjectUsed>THERMOSTAT SETPOINT DUAL SETPOINT 2</FirstObjectUsed>
    <MonthAssumed>July</MonthAssumed>
    <t11amFirstWednesday units="F">70.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="F">70.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Sp101room2CoolingSch</name>
    <FirstObjectUsed>THERMOSTAT SETPOINT DUAL SETPOINT 2</FirstObjectUsed>
    <MonthAssumed>January</MonthAssumed>
    <t11amFirstWednesday units="F">75.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="F">75.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
</LeedSummary>
<AnnualCo2ResilienceSummary>
  <for>Entire Facility</for>
</AnnualCo2ResilienceSummary>
<AnnualVisualResilienceSummary>
  <for>Entire Facility</for>
</AnnualVisualResilienceSummary>
<BuildingEnergyPerformanceElectricity>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="kWh">InteriorlightsElectricity</name>
    <January>638.49</January>
    <February>576.70</February>
    <March>638.49</March>
    <April>617.89</April>
    <May>638.49</May>
    <June>617.89</June>
    <July>638.49</July>
    <August>638.49</August>
    <September>617.89</September>
    <October>638.49</October>
    <November>617.89</November>
    <December>638.49</December>
    <AnnualSumOrAverage>7517.69</AnnualSumOrAverage>
    <MinimumOfMonths>576.70</MinimumOfMonths>
    <MaximumOfMonths>638.49</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">InteriorequipmentElectricity</name>
    <January>830.04</January>
    <February>749.71</February>
    <March>830.04</March>
    <April>803.26</April>
    <May>830.04</May>
    <June>803.26</June>
    <July>830.04</July>
    <August>830.04</August>
    <September>803.26</September>
    <October>830.04</October>
    <November>803.26</November>
    <December>830.04</December>
    <AnnualSumOrAverage>9773.00</AnnualSumOrAverage>
    <MinimumOfMonths>749.71</MinimumOfMonths>
    <MaximumOfMonths>830.04</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">FansElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>RefrigerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceElectricity>
<BuildingEnergyPerformanceDistrictHeatingWater>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kBtu">HeatingDistrictheatingwater</name>
    <January>558.46</January>
    <February>538.06</February>
    <March>590.25</March>
    <April>496.93</April>
    <May>359.46</May>
    <June>375.53</June>
    <July>465.12</July>
    <August>584.62</August>
    <September>395.29</September>
    <October>212.48</October>
    <November>174.60</November>
    <December>279.63</December>
    <AnnualSumOrAverage>5030.44</AnnualSumOrAverage>
    <MinimumOfMonths>174.60</MinimumOfMonths>
    <MaximumOfMonths>590.25</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictHeatingWater>
<BuildingEnergyPerformanceDistrictCooling>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="ton-hrs">CoolingDistrictcooling</name>
    <January>147.50</January>
    <February>129.50</February>
    <March>140.90</March>
    <April>152.66</April>
    <May>213.00</May>
    <June>207.94</June>
    <July>197.28</July>
    <August>137.67</August>
    <September>183.53</September>
    <October>246.88</October>
    <November>251.74</November>
    <December>241.96</December>
    <AnnualSumOrAverage>2250.56</AnnualSumOrAverage>
    <MinimumOfMonths>129.50</MinimumOfMonths>
    <MaximumOfMonths>251.74</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictCooling>
<BuildingEnergyPerformanceElectricityPeakDemand>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">ElectricityFacilityMaximum</name>
    <January>4306.52</January>
    <February>4306.52</February>
    <March>4306.52</March>
    <April>4306.52</April>
    <May>4306.52</May>
    <June>4306.52</June>
    <July>4306.52</July>
    <August>4306.52</August>
    <September>4306.52</September>
    <October>4306.52</October>
    <November>4306.52</November>
    <December>4306.52</December>
    <MinimumOfMonths>4306.52</MinimumOfMonths>
    <MaximumOfMonths>4306.52</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ElectricityFacilityTimestamp</name>
    <January>01-JAN-09:00</January>
    <February>01-FEB-09:00</February>
    <March>01-MAR-09:00</March>
    <April>01-APR-09:00</April>
    <May>01-MAY-09:00</May>
    <June>01-JUN-09:00</June>
    <July>01-JUL-09:00</July>
    <August>01-AUG-09:00</August>
    <September>01-SEP-09:00</September>
    <October>01-OCT-09:00</October>
    <November>01-NOV-09:00</November>
    <December>01-DEC-09:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorlightsElectricityAtMaxMin</name>
    <January>1872.40</January>
    <February>1872.40</February>
    <March>1872.40</March>
    <April>1872.40</April>
    <May>1872.40</May>
    <June>1872.40</June>
    <July>1872.40</July>
    <August>1872.40</August>
    <September>1872.40</September>
    <October>1872.40</October>
    <November>1872.40</November>
    <December>1872.40</December>
    <MinimumOfMonths>1872.40</MinimumOfMonths>
    <MaximumOfMonths>1872.40</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorequipmentElectricityAtMaxMin</name>
    <January>2434.12</January>
    <February>2434.12</February>
    <March>2434.12</March>
    <April>2434.12</April>
    <May>2434.12</May>
    <June>2434.12</June>
    <July>2434.12</July>
    <August>2434.12</August>
    <September>2434.12</September>
    <October>2434.12</October>
    <November>2434.12</November>
    <December>2434.12</December>
    <MinimumOfMonths>2434.12</MinimumOfMonths>
    <MaximumOfMonths>2434.12</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">FansElectricityAtMaxMin</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>RefrigerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceElectricityPeakDemand>
<BuildingEnergyPerformanceDistrictHeatingWaterPeakDemand>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="kBtu/h">DistrictheatingwaterFacilityMaximum</name>
    <January>4.53</January>
    <February>4.57</February>
    <March>4.57</March>
    <April>4.48</April>
    <May>4.07</May>
    <June>4.22</June>
    <July>4.60</July>
    <August>4.60</August>
    <September>4.43</September>
    <October>3.58</October>
    <November>3.18</November>
    <December>3.96</December>
    <MinimumOfMonths>3.18</MinimumOfMonths>
    <MaximumOfMonths>4.60</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DistrictheatingwaterFacilityTimestamp</name>
    <January>31-JAN-06:00</January>
    <February>28-FEB-06:00</February>
    <March>01-MAR-06:00</March>
    <April>01-APR-06:00</April>
    <May>02-MAY-06:00</May>
    <June>30-JUN-06:00</June>
    <July>31-JUL-06:00</July>
    <August>02-AUG-06:00</August>
    <September>01-SEP-06:00</September>
    <October>01-OCT-06:00</October>
    <November>30-NOV-06:00</November>
    <December>31-DEC-06:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kBtu/h">HeatingDistrictheatingwaterAtMaxMin</name>
    <January>4.53</January>
    <February>4.57</February>
    <March>4.57</March>
    <April>4.48</April>
    <May>4.07</May>
    <June>4.22</June>
    <July>4.60</July>
    <August>4.60</August>
    <September>4.43</September>
    <October>3.58</October>
    <November>3.18</November>
    <December>3.96</December>
    <MinimumOfMonths>3.18</MinimumOfMonths>
    <MaximumOfMonths>4.60</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictheatingwater</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictHeatingWaterPeakDemand>
<BuildingEnergyPerformanceDistrictCoolingPeakDemand>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="ton">DistrictcoolingFacilityMaximum</name>
    <January>0.83</January>
    <February>0.82</February>
    <March>0.81</March>
    <April>0.93</April>
    <May>0.93</May>
    <June>0.95</June>
    <July>0.98</July>
    <August>0.80</August>
    <September>0.93</September>
    <October>1.04</October>
    <November>1.05</November>
    <December>1.01</December>
    <MinimumOfMonths>0.80</MinimumOfMonths>
    <MaximumOfMonths>1.05</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DistrictcoolingFacilityTimestamp</name>
    <January>01-JAN-17:00</January>
    <February>01-FEB-17:00</February>
    <March>02-MAR-17:00</March>
    <April>30-APR-17:00</April>
    <May>04-MAY-17:00</May>
    <June>30-JUN-17:00</June>
    <July>20-JUL-17:00</July>
    <August>31-AUG-17:00</August>
    <September>30-SEP-17:00</September>
    <October>31-OCT-18:00</October>
    <November>05-NOV-18:00</November>
    <December>30-DEC-17:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="ton">CoolingDistrictcoolingAtMaxMin</name>
    <January>0.83</January>
    <February>0.82</February>
    <March>0.81</March>
    <April>0.93</April>
    <May>0.93</May>
    <June>0.95</June>
    <July>0.98</July>
    <August>0.80</August>
    <September>0.93</September>
    <October>1.04</October>
    <November>1.05</November>
    <December>1.01</December>
    <MinimumOfMonths>0.80</MinimumOfMonths>
    <MaximumOfMonths>1.05</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictCoolingPeakDemand>
<LifeCycleCostReport>
  <for>Entire Facility</for>
  <LifeCycleCostParameters>
    <name>Value</name>
    <Name>LIFE CYCLE COST PARAMETERS</Name>
    <DiscountingConvention>EndOfYear</DiscountingConvention>
    <InflationApproach>ConstantDollar</InflationApproach>
    <RealDiscountRate>0.0300</RealDiscountRate>
    <NominalDiscountRate>-- N/A --</NominalDiscountRate>
    <Inflation>-- N/A --</Inflation>
    <BaseDate>January 2011</BaseDate>
    <ServiceDate>January 2011</ServiceDate>
    <LengthOfStudyPeriodInYears>25</LengthOfStudyPeriodInYears>
    <TaxRate>0.0000</TaxRate>
    <DepreciationMethod>None</DepreciationMethod>
  </LifeCycleCostParameters>
  <UsePriceEscalation>
    <name>Resource</name>
    <USAvgCommercialElectricity>Electricity</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>FuelOilNo1</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>FuelOilNo2</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>NaturalGas</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>Coal</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>StartDate</name>
    <USAvgCommercialElectricity>January 2011</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>January 2011</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>January 2011</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>January 2011</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>January 2011</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t1</name>
    <USAvgCommercialElectricity>0.983800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>0.971400</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.846900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.982300</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>0.997000</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t2</name>
    <USAvgCommercialElectricity>0.973000</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>0.973000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.825700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.955700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.008900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t3</name>
    <USAvgCommercialElectricity>0.963200</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>0.994200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.868100</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.927900</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.008900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t4</name>
    <USAvgCommercialElectricity>0.961100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.016400</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.898800</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.925700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>0.994100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t5</name>
    <USAvgCommercialElectricity>0.957100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.054100</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.928900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.934600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>0.994100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t6</name>
    <USAvgCommercialElectricity>0.955300</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.092800</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.960400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.941200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.000000</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t7</name>
    <USAvgCommercialElectricity>0.953900</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.126700</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.989700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.951200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.003000</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t8</name>
    <USAvgCommercialElectricity>0.952100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.158000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.007500</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.964500</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.005900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t9</name>
    <USAvgCommercialElectricity>0.954600</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.179200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.031400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.985600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.008900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t10</name>
    <USAvgCommercialElectricity>0.955000</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.196700</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.055400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.006700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.011900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t11</name>
    <USAvgCommercialElectricity>0.955300</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.220000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.086100</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.022200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.014800</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t12</name>
    <USAvgCommercialElectricity>0.956400</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.233300</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.127800</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.041000</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.017800</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t13</name>
    <USAvgCommercialElectricity>0.957500</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.256600</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.149700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.061000</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.020800</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t14</name>
    <USAvgCommercialElectricity>0.959600</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.270900</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.162000</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.078700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.026700</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t15</name>
    <USAvgCommercialElectricity>0.961800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.282600</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.174300</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.094200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.029700</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t16</name>
    <USAvgCommercialElectricity>0.961400</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.298500</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.185200</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.109800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.035600</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t17</name>
    <USAvgCommercialElectricity>0.961800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.310200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.194800</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.122000</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.041500</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t18</name>
    <USAvgCommercialElectricity>0.961800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.325000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.203700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.130800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.053400</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t19</name>
    <USAvgCommercialElectricity>0.959300</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.326100</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.207100</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.138600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.056400</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t20</name>
    <USAvgCommercialElectricity>0.958900</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.328200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.211900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.148600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.059300</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t21</name>
    <USAvgCommercialElectricity>0.960700</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.332400</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.213900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.161900</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.065300</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t22</name>
    <USAvgCommercialElectricity>0.962500</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.335600</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.219400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.176300</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.071200</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t23</name>
    <USAvgCommercialElectricity>0.965000</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.343100</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.227600</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.191800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.074200</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t24</name>
    <USAvgCommercialElectricity>0.970800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.351000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.236500</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.211800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.080100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t25</name>
    <USAvgCommercialElectricity>0.975100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.356800</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.242000</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.228400</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.083100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <CashFlowForRecurringAndNonrecurringCostsWithoutEscalation>
    <name>DefaultCost</name>
    <none>Nonrecurring</none>
    <January2011>0.00</January2011>
    <January2012>0.00</January2012>
    <January2013>0.00</January2013>
    <January2014>0.00</January2014>
    <January2015>0.00</January2015>
    <January2016>0.00</January2016>
    <January2017>0.00</January2017>
    <January2018>0.00</January2018>
    <January2019>0.00</January2019>
    <January2020>0.00</January2020>
    <January2021>0.00</January2021>
    <January2022>0.00</January2022>
    <January2023>0.00</January2023>
    <January2024>0.00</January2024>
    <January2025>0.00</January2025>
    <January2026>0.00</January2026>
    <January2027>0.00</January2027>
    <January2028>0.00</January2028>
    <January2029>0.00</January2029>
    <January2030>0.00</January2030>
    <January2031>0.00</January2031>
    <January2032>0.00</January2032>
    <January2033>0.00</January2033>
    <January2034>0.00</January2034>
    <January2035>0.00</January2035>
  </CashFlowForRecurringAndNonrecurringCostsWithoutEscalation>
  <EnergyAndWaterCostCashFlowsWithoutEscalation>
    <name>Total</name>
    <January2011>0.00</January2011>
    <January2012>0.00</January2012>
    <January2013>0.00</January2013>
    <January2014>0.00</January2014>
    <January2015>0.00</January2015>
    <January2016>0.00</January2016>
    <January2017>0.00</January2017>
    <January2018>0.00</January2018>
    <January2019>0.00</January2019>
    <January2020>0.00</January2020>
    <January2021>0.00</January2021>
    <January2022>0.00</January2022>
    <January2023>0.00</January2023>
    <January2024>0.00</January2024>
    <January2025>0.00</January2025>
    <January2026>0.00</January2026>
    <January2027>0.00</January2027>
    <January2028>0.00</January2028>
    <January2029>0.00</January2029>
    <January2030>0.00</January2030>
    <January2031>0.00</January2031>
    <January2032>0.00</January2032>
    <January2033>0.00</January2033>
    <January2034>0.00</January2034>
    <January2035>0.00</January2035>
  </EnergyAndWaterCostCashFlowsWithoutEscalation>
  <EnergyAndWaterCostCashFlowsWithEscalation>
    <name>Total</name>
    <January2011>0.00</January2011>
    <January2012>0.00</January2012>
    <January2013>0.00</January2013>
    <January2014>0.00</January2014>
    <January2015>0.00</January2015>
    <January2016>0.00</January2016>
    <January2017>0.00</January2017>
    <January2018>0.00</January2018>
    <January2019>0.00</January2019>
    <January2020>0.00</January2020>
    <January2021>0.00</January2021>
    <January2022>0.00</January2022>
    <January2023>0.00</January2023>
    <January2024>0.00</January2024>
    <January2025>0.00</January2025>
    <January2026>0.00</January2026>
    <January2027>0.00</January2027>
    <January2028>0.00</January2028>
    <January2029>0.00</January2029>
    <January2030>0.00</January2030>
    <January2031>0.00</January2031>
    <January2032>0.00</January2032>
    <January2033>0.00</January2033>
    <January2034>0.00</January2034>
    <January2035>0.00</January2035>
  </EnergyAndWaterCostCashFlowsWithEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2011</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2012</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2013</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2014</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2015</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2016</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2017</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2018</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2019</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2020</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2021</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2022</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2023</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2024</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2025</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2026</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2027</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2028</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2029</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2030</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2031</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2032</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2033</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2034</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2035</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2011</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2012</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2013</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2014</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2015</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2016</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2017</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2018</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2019</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2020</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2021</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2022</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2023</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2024</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2025</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2026</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2027</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2028</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2029</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2030</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2031</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2032</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2033</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2034</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2035</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2011</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2012</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2013</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2014</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2015</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2016</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2017</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2018</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2019</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2020</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2021</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2022</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2023</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2024</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2025</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2026</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2027</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2028</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2029</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2030</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2031</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2032</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2033</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2034</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2035</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2011</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2012</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2013</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2014</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2015</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2016</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2017</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2018</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2019</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2020</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2021</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2022</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2023</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2024</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2025</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2026</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2027</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2028</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2029</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2030</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2031</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2032</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2033</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2034</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2035</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
    <name>DefaultCost</name>
    <Category>Construction</Category>
    <Kind>Nonrecurring</Kind>
    <Cost>0.00</Cost>
    <PresentValue>0.00</PresentValue>
    <PresentValueFactor>-</PresentValueFactor>
  </PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
  <PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
    <name>Total</name>
    <PresentValue>0.00</PresentValue>
  </PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
  <PresentValueByCategory>
    <name>PresentValue</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <MinorOverhaul>0.00</MinorOverhaul>
    <MajorOverhaul>0.00</MajorOverhaul>
    <OtherOperational>0.00</OtherOperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <TotalOperation>0.00</TotalOperation>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <OtherCapital>0.00</OtherCapital>
    <TotalCapital>0.00</TotalCapital>
    <TotalEnergy>0.00</TotalEnergy>
    <GrandTotal>0.00</GrandTotal>
  </PresentValueByCategory>
  <PresentValueByYear>
    <name>January2011</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2012</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2013</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2014</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2015</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2016</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2017</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2018</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2019</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2020</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2021</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2022</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2023</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2024</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2025</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2026</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2027</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2028</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2029</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2030</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2031</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2032</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2033</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2034</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2035</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>Total</name>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
</LifeCycleCostReport>
</EnergyPlusTabularReports>
