Time,100 ROOM 1:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Des Heat Load [W],100 ROOM 1:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Des Sens Cool Load [W],100 ROOM 1:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Des Heat Mass Flow [kg/s],100 ROOM 1:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Des Cool Mass Flow [kg/s],100 ROOM 1::Des Latent Heat Load [W],100 ROOM 1::Des Latent Cool Load [W],100 ROOM 1::Des Latent Heat Mass Flow [kg/s],100 ROOM 1::Des Latent Cool Mass Flow [kg/s],100 ROOM 1::Des Heat Load No DOAS [W],100 ROOM 1::Des Sens Cool Load No DOAS [W],100 ROOM 1::Des Latent Heat Load No DOAS [W],100 ROOM 1::Des Latent Cool Load No DOAS [W],100 ROOM 1:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Heating Zone Temperature [C],100 ROOM 1:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Heating Zone Relative Humidity [%],100 ROOM 1:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Cooling Zone Temperature [C],100 ROOM 1:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Cooling Zone Relative Humidity [%],101 ROOM 2:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Des Heat Load [W],101 ROOM 2:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Des Sens Cool Load [W],101 ROOM 2:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Des Heat Mass Flow [kg/s],101 ROOM 2:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Des Cool Mass Flow [kg/s],101 ROOM 2::Des Latent Heat Load [W],101 ROOM 2::Des Latent Cool Load [W],101 ROOM 2::Des Latent Heat Mass Flow [kg/s],101 ROOM 2::Des Latent Cool Mass Flow [kg/s],101 ROOM 2::Des Heat Load No DOAS [W],101 ROOM 2::Des Sens Cool Load No DOAS [W],101 ROOM 2::Des Latent Heat Load No DOAS [W],101 ROOM 2::Des Latent Cool Load No DOAS [W],101 ROOM 2:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Heating Zone Temperature [C],101 ROOM 2:DENVER INTL AP ANN HTG 99.6% CONDNS DB 1:Heating Zone Relative Humidity [%],101 ROOM 2:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Cooling Zone Temperature [C],101 ROOM 2:DENVER INTL AP ANN CLG .4% CONDNS DB=>MWB 1:Cooling Zone Relative Humidity [%]
01:00:00,4.569166E+03,2.505808E+03,2.384685E-01,2.480905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854405E+01,2.389611E+01,3.882718E+01,4.553321E+03,2.482726E+03,2.376415E-01,2.458036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853328E+01,2.389618E+01,3.876223E+01
02:00:00,4.569935E+03,2.317405E+03,2.385086E-01,2.294340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854468E+01,2.389626E+01,3.832762E+01,4.554100E+03,2.302319E+03,2.376822E-01,2.279387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853392E+01,2.389634E+01,3.827370E+01
03:00:00,4.570641E+03,2.171419E+03,2.385455E-01,2.149732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854528E+01,2.389661E+01,3.786386E+01,4.554813E+03,2.162142E+03,2.377194E-01,2.140527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853452E+01,2.389670E+01,3.782213E+01
04:00:00,4.571407E+03,2.035810E+03,2.385854E-01,2.015341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854579E+01,2.389728E+01,3.746310E+01,4.555581E+03,2.031236E+03,2.377595E-01,2.010797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853504E+01,2.389735E+01,3.743347E+01
05:00:00,4.572203E+03,1.941981E+03,2.386270E-01,1.922395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854629E+01,2.389759E+01,3.709209E+01,4.556380E+03,1.941920E+03,2.378012E-01,1.922319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853555E+01,2.389767E+01,3.707374E+01
06:00:00,4.573016E+03,1.928265E+03,2.386695E-01,1.908671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854681E+01,2.389835E+01,3.677296E+01,4.557196E+03,1.927057E+03,2.378438E-01,1.907451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853607E+01,2.389847E+01,3.676619E+01
07:00:00,4.573837E+03,2.003252E+03,2.387123E-01,1.982842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854736E+01,2.389862E+01,3.661975E+01,4.558020E+03,2.045702E+03,2.378868E-01,2.024865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853662E+01,2.389859E+01,3.661706E+01
08:00:00,4.574660E+03,2.329150E+03,2.387552E-01,2.305593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854791E+01,2.389787E+01,3.672934E+01,4.558846E+03,2.471638E+03,2.379298E-01,2.446613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853718E+01,2.389798E+01,3.679441E+01
09:00:00,4.575481E+03,2.715627E+03,2.387981E-01,2.688013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854847E+01,2.389841E+01,3.735734E+01,4.559669E+03,2.892748E+03,2.379728E-01,2.863146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853774E+01,2.389906E+01,3.759682E+01
10:00:00,4.576296E+03,3.078702E+03,2.388406E-01,3.047136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854902E+01,2.389926E+01,3.827730E+01,4.560488E+03,3.244607E+03,2.380156E-01,3.210820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853830E+01,2.390086E+01,3.861330E+01
11:00:00,4.577106E+03,3.402907E+03,2.388829E-01,3.367773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854957E+01,2.389998E+01,3.910914E+01,4.561301E+03,3.565925E+03,2.380580E-01,3.528574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853886E+01,2.390148E+01,3.940852E+01
12:00:00,4.577907E+03,3.656205E+03,2.389247E-01,3.618198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.855012E+01,2.390068E+01,3.971473E+01,4.562106E+03,3.773986E+03,2.381000E-01,3.734815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853942E+01,2.390052E+01,3.994930E+01
13:00:00,4.578701E+03,3.922114E+03,2.389661E-01,3.881150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.855067E+01,2.390118E+01,4.011781E+01,4.562903E+03,3.991753E+03,2.381416E-01,3.950648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.853997E+01,2.389970E+01,4.028296E+01
14:00:00,4.579485E+03,4.204946E+03,2.390071E-01,4.161241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.855121E+01,2.390067E+01,4.044587E+01,4.563691E+03,4.241346E+03,2.381827E-01,4.197837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854051E+01,2.389931E+01,4.054339E+01
15:00:00,4.580260E+03,4.455249E+03,2.390475E-01,4.409365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.855174E+01,2.389972E+01,4.075941E+01,4.564469E+03,4.456634E+03,2.382234E-01,4.411101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854105E+01,2.389890E+01,4.080702E+01
16:00:00,4.581026E+03,4.600825E+03,2.390875E-01,4.553904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855227E+01,2.389871E+01,4.102479E+01,4.565239E+03,4.574088E+03,2.382635E-01,4.527619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854158E+01,2.389832E+01,4.103539E+01
17:00:00,4.581782E+03,4.649223E+03,2.391269E-01,4.602205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855278E+01,2.389786E+01,4.117964E+01,4.565998E+03,4.599816E+03,2.383032E-01,4.553379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854210E+01,2.389768E+01,4.116307E+01
18:00:00,4.582528E+03,4.521741E+03,2.391659E-01,4.476302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855330E+01,2.389722E+01,4.122545E+01,4.566749E+03,4.454649E+03,2.383423E-01,4.409918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854262E+01,2.389714E+01,4.118844E+01
19:00:00,4.583265E+03,4.182622E+03,2.392044E-01,4.140815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855380E+01,2.389669E+01,4.113535E+01,4.567489E+03,4.104570E+03,2.383810E-01,4.063555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854313E+01,2.389666E+01,4.108075E+01
20:00:00,4.583993E+03,3.907763E+03,2.392423E-01,3.868887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855430E+01,2.389621E+01,4.084993E+01,4.568220E+03,3.828737E+03,2.384191E-01,3.790650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854364E+01,2.389621E+01,4.077757E+01
21:00:00,4.584711E+03,3.625308E+03,2.392798E-01,3.589286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855480E+01,2.389609E+01,4.051179E+01,4.568941E+03,3.555436E+03,2.384568E-01,3.520100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854414E+01,2.389612E+01,4.042622E+01
22:00:00,4.585419E+03,3.312259E+03,2.393168E-01,3.279360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855529E+01,2.389606E+01,4.016475E+01,4.569653E+03,3.255655E+03,2.384939E-01,3.223303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854463E+01,2.389610E+01,4.007586E+01
23:00:00,4.586118E+03,3.028836E+03,2.393533E-01,2.998767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855577E+01,2.389601E+01,3.976146E+01,4.570355E+03,2.985318E+03,2.385306E-01,2.955663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854512E+01,2.389607E+01,3.967745E+01
24:00:00,4.586808E+03,2.753219E+03,2.393892E-01,2.725879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110660E+01,2.855624E+01,2.389603E+01,3.931741E+01,4.571048E+03,2.720993E+03,2.385667E-01,2.693956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110659E+01,2.854559E+01,2.389610E+01,3.924262E+01
Peak,4.586808E+03,4.649223E+03,2.393892E-01,4.602205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.571048E+03,4.599816E+03,2.385667E-01,4.553379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.987773E-01,3.821449E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.980943E-01,3.780906E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
